<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <meta name="color-scheme" content="dark" />
  <title>HVAC Field Suite</title>
  <style>
    :root {
      --bg-app: #090E17;
      --bg-panel: #111827;
      --bg-card: #162033;
      --bg-input: #0D1422;
      --border-subtle: #26344D;
      --border-strong: #3B4F73;
      --text-primary: #F1F5F9;
      --text-secondary: #94A3B8;
      --text-muted: #64748B;
      --accent-blue: #2563EB;
      --accent-blue-light: #60A5FA;
      --sky-24v: #38BDF8;
      --amber-115v: #F59E0B;
      --red-fault: #EF4444;
      --emerald-pass: #10B981;
      --purple-mod: #A855F7;
      --font-sans: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, Helvetica, Arial, sans-serif;
      --font-mono: ui-monospace, SFMono-Regular, Menlo, Monaco, Consolas, "Liberation Mono", "Courier New", monospace;
      --radius-sm: 6px;
      --radius-md: 10px;
      --radius-lg: 14px;
    }

    * { box-sizing: border-box; margin: 0; padding: 0; }

    body {
      background: var(--bg-app);
      color: var(--text-primary);
      font-family: var(--font-sans);
      line-height: 1.5;
      min-height: 100vh;
      overflow-x: hidden;
    }

    button { font-family: inherit; cursor: pointer; }
    button:disabled { cursor: not-allowed; opacity: 0.45; }
    code { font-family: var(--font-mono); background: rgba(148,163,184,0.14); padding: 0 4px; border-radius: 3px; }

    :focus-visible { outline: 2px solid var(--sky-24v); outline-offset: 2px; }

    .sr-only {
      position: absolute; width: 1px; height: 1px; padding: 0; margin: -1px;
      overflow: hidden; clip: rect(0, 0, 0, 0); white-space: nowrap; border: 0;
    }

    /* ================= HEADER ================= */
    .app-header {
      background: linear-gradient(180deg, #131D31 0%, #0D1424 100%);
      border-bottom: 1px solid var(--border-strong);
      padding: 10px 16px;
    }
    .header-top {
      max-width: 1480px; margin: 0 auto;
      display: flex; flex-wrap: wrap; align-items: center; justify-content: space-between; gap: 10px;
    }
    .brand-title { display: flex; align-items: center; gap: 10px; min-width: 0; }
    .brand-badge {
      background: var(--accent-blue); color: #fff; font-family: var(--font-mono); font-weight: 800;
      font-size: 0.76rem; padding: 4px 9px; border-radius: 6px; letter-spacing: 0.04em; white-space: nowrap;
    }
    .brand-title h1 { font-size: 1.02rem; font-weight: 800; letter-spacing: -0.01em; }
    .nameplate-strip { display: flex; flex-wrap: wrap; align-items: center; gap: 6px; font-family: var(--font-mono); font-size: 0.73rem; }
    .np-chip {
      background: var(--bg-input); border: 1px solid var(--border-subtle); color: #CBD5E1;
      padding: 4px 8px; border-radius: 5px; white-space: nowrap; max-width: 100%; overflow: hidden; text-overflow: ellipsis;
    }
    .np-chip strong { color: var(--sky-24v); }
    .oem-ref-trigger {
      background: rgba(56,189,248,0.14); border: 1px solid var(--sky-24v); color: #E0F2FE;
      font-family: var(--font-mono); font-size: 0.74rem; font-weight: 800; padding: 5px 10px; border-radius: 6px; min-height: 32px;
    }
    .oem-ref-trigger:hover { background: rgba(56,189,248,0.25); }

    /* ================= NAVIGATION ================= */
    .nav-bar-wrap {
      background: #0D1422; border-bottom: 1px solid var(--border-subtle);
      overflow-x: auto; -webkit-overflow-scrolling: touch; position: sticky; top: 0; z-index: 40;
    }
    .nav-tabs { max-width: 1480px; margin: 0 auto; display: flex; gap: 6px; padding: 8px 16px; min-width: max-content; }
    .nav-tab-btn {
      background: var(--bg-card); color: var(--text-secondary); border: 1px solid var(--border-subtle);
      border-radius: var(--radius-md); padding: 9px 14px; font-size: 0.83rem; font-weight: 700; min-height: 42px;
      transition: 0.15s ease; white-space: nowrap; display: inline-flex; align-items: center; gap: 6px;
    }
    .nav-tab-btn:hover { border-color: var(--border-strong); color: #fff; }
    .nav-tab-btn.active { background: var(--accent-blue); border-color: var(--accent-blue-light); color: #fff; box-shadow: 0 2px 10px rgba(37,99,235,0.4); }
    .nav-badge { background: rgba(15,23,42,0.55); padding: 1px 6px; border-radius: 99px; font-family: var(--font-mono); font-size: 0.7rem; }

    /* ================= LAYOUT ================= */
    .main-wrap { max-width: 1480px; margin: 0 auto; padding: 16px; }
    .tab-panel { display: none; }
    .tab-panel.active { display: block; }
    .panel-card {
      background: var(--bg-panel); border: 1px solid var(--border-strong); border-radius: var(--radius-lg);
      padding: 16px; margin-bottom: 16px; min-width: 0;
    }
    .panel-card h2 { font-size: 1rem; color: var(--sky-24v); margin-bottom: 10px; }
    .muted-p { font-size: 0.82rem; color: var(--text-secondary); margin-bottom: 10px; }
    .row-between { display: flex; flex-wrap: wrap; justify-content: space-between; align-items: center; gap: 8px; margin-bottom: 10px; }
    .btn-row { display: flex; flex-wrap: wrap; gap: 8px; }

    .primary-btn {
      background: var(--accent-blue); color: #fff; border: 1px solid var(--accent-blue-light); border-radius: 8px;
      padding: 10px 15px; font-weight: 800; font-size: 0.83rem; min-height: 40px; transition: 0.15s;
    }
    .primary-btn:hover { background: #1D4ED8; }
    .secondary-btn {
      background: #1E293B; color: #E2E8F0; border: 1px solid var(--border-strong); border-radius: 8px;
      padding: 9px 13px; font-weight: 700; font-size: 0.81rem; min-height: 38px; transition: 0.15s;
    }
    .secondary-btn:hover { border-color: var(--sky-24v); color: #fff; }
    .secondary-btn.small, .danger-btn.small { padding: 5px 9px; min-height: 30px; font-size: 0.74rem; }
    .danger-btn {
      background: rgba(239,68,68,0.15); color: #FCA5A5; border: 1px solid #DC2626; border-radius: 8px;
      padding: 8px 11px; font-weight: 700; font-size: 0.8rem; min-height: 38px;
    }
    .danger-btn:hover { background: rgba(239,68,68,0.3); }
    .file-btn { display: inline-flex; align-items: center; cursor: pointer; }
    .file-btn:focus-within { outline: 2px solid var(--sky-24v); outline-offset: 2px; }

    .notice {
      background: rgba(245,158,11,0.12); border: 1px solid #B45309; color: #FDE68A;
      border-radius: 8px; padding: 8px 11px; font-size: 0.8rem; margin-bottom: 12px;
    }
    .notice.info { background: rgba(56,189,248,0.1); border-color: #0369A1; color: #BAE6FD; }

    /* ================= TAB 1: FLEET & DECODER ================= */
    .fleet-grid { display: grid; grid-template-columns: 1.18fr 1fr; gap: 16px; align-items: start; }
    @media (max-width: 980px) { .fleet-grid { grid-template-columns: 1fr; } }

    .decoder-form-grid { display: grid; grid-template-columns: repeat(auto-fit, minmax(200px, 1fr)); gap: 10px; margin-bottom: 12px; }
    .decoder-form-grid.cols-2 { grid-template-columns: repeat(2, minmax(0, 1fr)); }
    .decoder-form-grid.cols-3 { grid-template-columns: repeat(3, minmax(0, 1fr)); }
    @media (max-width: 420px) { .decoder-form-grid.cols-3 { grid-template-columns: 1fr; } }

    .field-group { min-width: 0; }
    .field-group label {
      display: block; font-size: 0.74rem; font-family: var(--font-mono); color: var(--text-secondary); margin-bottom: 4px;
    }
    .field-group input, .field-group select, .field-group textarea, .text-input {
      width: 100%; background: var(--bg-input); border: 1px solid var(--border-strong); color: #fff;
      padding: 9px 11px; border-radius: 7px; font-family: var(--font-mono); font-size: 0.83rem; min-height: 38px;
    }
    .field-group textarea { resize: vertical; }
    .field-group input:focus, .field-group select:focus, .field-group textarea:focus, .text-input:focus { border-color: var(--sky-24v); outline: none; }
    .field-group input.invalid { border-color: var(--red-fault); }

    .section-label { font-family: var(--font-mono); font-size: 0.72rem; color: var(--sky-24v); margin-bottom: 6px; }

    .preset-grid { display: grid; grid-template-columns: repeat(auto-fit, minmax(210px, 1fr)); gap: 8px; margin-bottom: 14px; }
    .preset-card-btn {
      background: var(--bg-card); border: 1px solid var(--border-strong); color: #F1F5F9; text-align: left;
      padding: 9px 11px; border-radius: 8px; transition: 0.15s;
    }
    .preset-card-btn:hover { border-color: var(--sky-24v); background: #1B2942; }
    .preset-card-btn strong { display: block; font-size: 0.82rem; color: var(--sky-24v); }
    .preset-card-btn span { font-family: var(--font-mono); font-size: 0.71rem; color: var(--text-secondary); word-break: break-all; }

    .decoded-specs-grid { display: grid; grid-template-columns: repeat(auto-fit, minmax(170px, 1fr)); gap: 8px; margin-top: 12px; }
    .spec-tile { background: var(--bg-input); border: 1px solid var(--border-subtle); border-radius: 8px; padding: 8px 10px; min-width: 0; }
    .spec-tile span { display: block; font-family: var(--font-mono); font-size: 0.68rem; color: var(--text-secondary); text-transform: uppercase; }
    .spec-tile strong { font-family: var(--font-mono); font-size: 0.84rem; color: #F8FAFC; word-break: break-word; }
    .decode-note { font-size: 0.72rem; color: var(--text-muted); margin-top: 8px; font-family: var(--font-mono); }

    .doc-links-bar { display: flex; flex-wrap: wrap; gap: 8px; margin-top: 12px; padding-top: 12px; border-top: 1px solid var(--border-subtle); }
    .doc-link-pill {
      display: inline-flex; align-items: center; gap: 6px; background: rgba(56,189,248,0.12); border: 1px solid var(--sky-24v);
      color: #BAE6FD; text-decoration: none; font-family: var(--font-mono); font-size: 0.75rem; font-weight: 700;
      padding: 7px 11px; border-radius: 6px; min-height: 36px;
    }
    .doc-link-pill:hover { background: rgba(56,189,248,0.24); }

    .fleet-unit-card {
      background: var(--bg-input); border: 1px solid var(--border-subtle); border-radius: 10px; padding: 11px 12px;
      margin-bottom: 9px; display: flex; flex-wrap: wrap; align-items: center; justify-content: space-between; gap: 10px;
    }
    .fleet-unit-card.active-unit { border-color: var(--emerald-pass); background: rgba(16,185,129,0.09); }
    .fleet-unit-meta { min-width: 0; flex: 1 1 220px; }
    .fleet-unit-meta strong { display: block; font-size: 0.9rem; color: #fff; }
    .fleet-unit-meta span { display: block; font-family: var(--font-mono); font-size: 0.73rem; color: var(--text-secondary); word-break: break-word; }
    .fleet-tag { display: inline-block; font-family: var(--font-mono); font-size: 0.66rem; padding: 1px 6px; border-radius: 4px; margin-left: 6px; vertical-align: middle; }
    .fleet-tag.active { background: rgba(16,185,129,0.2); color: #34D399; border: 1px solid #059669; }
    .fleet-tag.readings { background: rgba(168,85,247,0.18); color: #D8B4FE; border: 1px solid #7E22CE; }
    .fleet-actions { display: flex; flex-wrap: wrap; gap: 6px; }

    /* ================= TAB 2: WIRING & SIM ================= */
    .sim-bar { background: var(--bg-panel); border: 1px solid var(--border-strong); border-radius: var(--radius-md); padding: 10px 12px; margin-bottom: 12px; }
    .sim-bar-header { display: flex; flex-wrap: wrap; align-items: center; justify-content: space-between; gap: 8px; margin-bottom: 8px; }
    .sim-bar-header h2 { font-size: 0.84rem; font-family: var(--font-mono); color: var(--amber-115v); margin: 0; }
    .sim-toggles-grid { display: grid; grid-template-columns: repeat(auto-fit, minmax(210px, 1fr)); gap: 8px; }
    .sim-toggle-card {
      background: var(--bg-input); border: 1px solid var(--border-subtle); border-radius: 8px; padding: 8px 10px;
      display: flex; align-items: center; justify-content: space-between; gap: 8px; cursor: pointer; user-select: none;
      text-align: left; color: inherit; width: 100%;
    }
    .sim-toggle-card:hover { border-color: var(--border-strong); }
    .sim-toggle-card.is-fault-state { border-color: var(--red-fault); background: rgba(239,68,68,0.12); }
    .sim-toggle-card.is-idle-state { border-color: #64748B; background: rgba(100,116,139,0.14); }
    .sim-toggle-info { font-size: 0.76rem; line-height: 1.3; min-width: 0; }
    .sim-toggle-info strong { display: block; color: #F8FAFC; }
    .sim-toggle-info span { color: var(--text-secondary); font-family: var(--font-mono); font-size: 0.7rem; }
    .sim-pill { font-family: var(--font-mono); font-size: 0.71rem; font-weight: 800; padding: 4px 8px; border-radius: 5px; min-width: 72px; text-align: center; flex-shrink: 0; }
    .sim-pill.ok { background: rgba(16,185,129,0.2); color: #34D399; border: 1px solid #059669; }
    .sim-pill.trip { background: rgba(239,68,68,0.25); color: #FCA5A5; border: 1px solid #DC2626; }
    .sim-pill.idle { background: rgba(100,116,139,0.25); color: #CBD5E1; border: 1px solid #64748B; }

    .tracer-toolbar { display: flex; flex-wrap: wrap; align-items: center; justify-content: space-between; gap: 10px; margin-bottom: 12px; }
    .mode-switch-group { display: inline-flex; background: var(--bg-input); border: 1px solid var(--border-strong); border-radius: var(--radius-md); padding: 3px; gap: 4px; }
    .mode-switch-btn { background: transparent; border: none; color: var(--text-secondary); font-weight: 800; font-size: 0.79rem; padding: 7px 11px; border-radius: 7px; min-height: 36px; }
    .mode-switch-btn.active { background: var(--emerald-pass); color: #052E16; }
    .sheet-tabs { display: flex; flex-wrap: wrap; gap: 6px; }
    .sheet-tab-btn {
      background: var(--bg-card); color: var(--text-secondary); border: 1px solid var(--border-subtle); border-radius: var(--radius-sm);
      padding: 8px 12px; font-size: 0.79rem; font-weight: 700; min-height: 38px; position: relative;
    }
    .sheet-tab-btn.active { background: #1B2942; color: #fff; border-color: var(--accent-blue); box-shadow: inset 0 0 0 1px var(--accent-blue); }
    .sheet-tab-btn .hit-count { background: var(--amber-115v); color: #1C1917; font-family: var(--font-mono); font-size: 0.66rem; border-radius: 99px; padding: 0 6px; margin-left: 6px; }
    .search-wrapper { display: flex; gap: 6px; flex: 1; min-width: 240px; max-width: 460px; align-items: center; }
    .search-wrapper input {
      width: 100%; background: var(--bg-input); border: 1px solid var(--border-strong); color: #fff;
      padding: 8px 12px; border-radius: var(--radius-sm); font-size: 0.83rem; min-height: 38px;
    }
    .search-status { font-family: var(--font-mono); font-size: 0.72rem; color: var(--text-secondary); white-space: nowrap; }

    .tracer-layout { display: grid; grid-template-columns: minmax(0, 1.45fr) minmax(0, 1fr); gap: 14px; align-items: start; }
    @media (max-width: 1040px) { .tracer-layout { grid-template-columns: 1fr; } }

    .svg-schematic-card { background: var(--bg-panel); border: 1px solid var(--border-strong); border-radius: var(--radius-lg); overflow: hidden; display: flex; flex-direction: column; }
    .svg-schematic-card.is-fullscreen { position: fixed; inset: 10px; z-index: 100; box-shadow: 0 0 0 9999px rgba(2,6,23,0.9); }
    .svg-card-header { background: #162033; border-bottom: 1px solid var(--border-subtle); padding: 8px 12px; display: flex; flex-wrap: wrap; align-items: center; justify-content: space-between; gap: 8px; }
    .svg-card-header h2 { font-family: var(--font-mono); font-size: 0.79rem; color: #E2E8F0; margin: 0; }
    .zoom-toolbar { display: flex; flex-wrap: wrap; align-items: center; gap: 5px; }
    .zoom-btn {
      background: var(--bg-input); color: #F1F5F9; border: 1px solid var(--border-strong); border-radius: 6px;
      padding: 5px 10px; font-family: var(--font-mono); font-size: 0.77rem; font-weight: 700; min-height: 34px;
    }
    .zoom-btn:hover { border-color: var(--sky-24v); }
    .zoom-btn.dashed { border-style: dashed; border-color: var(--sky-24v); display: inline-flex; align-items: center; cursor: pointer; }
    .zoom-btn.dashed:focus-within { outline: 2px solid var(--sky-24v); }
    .zoom-readout { font-family: var(--font-mono); font-size: 0.76rem; color: var(--sky-24v); min-width: 44px; text-align: center; }

    .svg-viewport { position: relative; width: 100%; height: 550px; background: #0B111E; overflow: hidden; cursor: grab; touch-action: none; }
    .svg-viewport.is-dragging { cursor: grabbing; }
    @media (max-width: 640px) { .svg-viewport { height: 62vh; min-height: 320px; } }
    .svg-schematic-card.is-fullscreen .svg-viewport { height: auto; flex: 1; }
    .svg-pan-stage { width: 100%; height: 100%; transform-origin: 0 0; will-change: transform; }
    svg.ladder-svg { width: 100%; height: 100%; display: block; }

    .bp-paper { fill: #F4F7FB; }
    .bp-sim-paper { fill: #0F172A; }
    .has-photo .bp-paper, .has-photo .bp-sim-paper { fill: #000; }
    .bp-border { fill: none; stroke: #1E293B; stroke-width: 2.5; }
    .bp-sim-border { fill: none; stroke: #334155; stroke-width: 2; }
    .bp-wire { fill: none; stroke: #334155; stroke-width: 2.4; transition: stroke 0.2s, stroke-width 0.2s, opacity 0.2s; }
    .is-sim .bp-wire { stroke: #475569; }
    .bp-wire.trace-dim { opacity: 0.2; }
    @keyframes flowPulse { to { stroke-dashoffset: -24; } }
    .bp-wire.trace-upstream { stroke: #0284C7 !important; stroke-width: 4 !important; stroke-dasharray: 8, 4; animation: flowPulse 1s linear infinite; opacity: 1; }
    .bp-wire.trace-downstream { stroke: #059669 !important; stroke-width: 4 !important; stroke-dasharray: 8, 4; animation: flowPulse 1s linear infinite; opacity: 1; }
    .bp-wire.sim-live-115 { stroke: #F59E0B; stroke-width: 3.5; }
    .bp-wire.sim-live-24 { stroke: #38BDF8; stroke-width: 3.5; }
    .bp-wire.sim-live-5v { stroke: #10B981; stroke-width: 3.5; }
    .bp-wire.sim-fault { stroke: #EF4444; stroke-width: 3.5; stroke-dasharray: 6, 4; }
    @media (prefers-reduced-motion: reduce) {
      .bp-wire.trace-upstream, .bp-wire.trace-downstream { animation: none; }
      * { transition: none !important; }
    }

    .bp-title-txt { fill: #0F172A; font-family: var(--font-mono); font-weight: 800; font-size: 11px; }
    .bp-sim-title-txt { fill: #F8FAFC; font-family: var(--font-mono); font-weight: 800; font-size: 11px; }
    .bp-sub-txt { fill: #334155; font-family: var(--font-mono); font-size: 8.7px; font-weight: 700; }
    .bp-sim-sub-txt { fill: #CBD5E1; font-family: var(--font-mono); font-size: 8.7px; font-weight: 700; }
    .bp-offsheet-txt { fill: #64748B; font-family: var(--font-mono); font-size: 8px; font-weight: 800; }
    .has-photo text { paint-order: stroke; stroke: rgba(255,255,255,0.85); stroke-width: 3px; }
    .has-photo.is-sim text { stroke: rgba(2,6,23,0.85); }
    .bp-handwriting { fill: #1E293B; font-family: "Comic Sans MS", "Bradley Hand", "Segoe Print", cursive, sans-serif; font-weight: 700; font-size: 12.5px; }
    .bp-note-head { fill: #92400E; font-family: var(--font-mono); font-weight: 800; font-size: 11px; }

    .bp-hotspot { cursor: pointer; outline: none; }
    .bp-hotspot rect.hs-zone { fill: rgba(2,132,199,0.11); stroke: #0284C7; stroke-width: 2; }
    .has-photo .bp-hotspot rect.hs-zone { fill: rgba(2,132,199,0.06); }
    .bp-hotspot.is-sim-mode rect.hs-zone { fill: rgba(30,41,59,0.85); stroke: #475569; }
    .bp-hotspot.is-sim-mode.sim-ok rect.hs-zone { stroke: #059669; }
    .bp-hotspot.is-sim-mode.sim-fault rect.hs-zone { stroke: #DC2626; fill: rgba(127,29,29,0.45); }
    .bp-hotspot:hover rect.hs-zone, .bp-hotspot:focus-visible rect.hs-zone { stroke-width: 3; stroke: #38BDF8; }
    .bp-hotspot.selected rect.hs-zone { fill: rgba(16,185,129,0.24) !important; stroke: #10B981 !important; stroke-width: 3.5; }
    .bp-hotspot.connected-peer rect.hs-zone { fill: rgba(245,158,11,0.2) !important; stroke: #F59E0B !important; stroke-width: 3; }
    .bp-hotspot.dimmed { opacity: 0.2; }
    .bp-hotspot.matched rect.hs-zone { stroke: #F59E0B !important; stroke-width: 3.5; }
    .hs-badge-bg { fill: #0F172A; }
    .hs-badge-txt { fill: #38BDF8; font-family: var(--font-mono); font-size: 8.6px; font-weight: 800; }
    .hs-status-dot { stroke: #0F172A; stroke-width: 1.5; }

    .legend-bar {
      background: #0D1422; border-top: 1px solid var(--border-subtle); padding: 7px 12px;
      display: flex; flex-wrap: wrap; gap: 6px 14px; font-size: 0.73rem; color: var(--text-secondary); font-family: var(--font-mono);
    }
    .legend-swatch { display: inline-block; width: 18px; height: 0; border-top: 3px dashed; vertical-align: middle; margin-right: 5px; }
    .legend-box { display: inline-block; width: 12px; height: 12px; border: 2px solid; border-radius: 3px; vertical-align: middle; margin-right: 5px; }

    /* ================= INSPECTOR ================= */
    .inspector-card { background: var(--bg-panel); border: 1px solid var(--border-strong); border-radius: var(--radius-lg); padding: 14px; min-width: 0; }
    .insp-meta-bar { display: flex; flex-wrap: wrap; gap: 6px; margin-bottom: 8px; }
    .meta-chip {
      background: var(--bg-input); border: 1px solid var(--border-strong); color: var(--sky-24v); font-family: var(--font-mono);
      font-size: 0.72rem; font-weight: 700; padding: 3px 8px; border-radius: 5px;
    }
    .inspector-card h3 { font-size: 1.04rem; margin-bottom: 10px; color: #fff; }
    .live-sim-banner {
      background: rgba(16,185,129,0.14); border: 1px solid #059669; color: #A7F3D0; padding: 9px 11px;
      border-radius: 8px; font-family: var(--font-mono); font-size: 0.79rem; margin-bottom: 12px;
    }
    .live-sim-banner.is-fault { background: rgba(239,68,68,0.16); border-color: #DC2626; color: #FECACA; }
    .live-sim-banner.is-dead { background: rgba(100,116,139,0.2); border-color: #64748B; color: #CBD5E1; }
    .insp-block { margin-bottom: 12px; }
    .insp-block h4 { font-size: 0.73rem; text-transform: uppercase; letter-spacing: 0.05em; color: var(--text-secondary); margin-bottom: 5px; font-family: var(--font-mono); }
    .conn-map-grid { display: grid; grid-template-columns: 1fr 1fr; gap: 8px; margin-bottom: 8px; }
    @media (max-width: 520px) { .conn-map-grid { grid-template-columns: 1fr; } }
    .conn-jump-btn {
      background: var(--bg-input); border: 1px solid var(--border-subtle); border-radius: 6px; padding: 8px 9px;
      font-size: 0.78rem; text-align: left; color: #F1F5F9; width: 100%;
    }
    .conn-jump-btn:hover:not(:disabled) { border-color: var(--sky-24v); }
    .conn-jump-btn strong { display: block; font-family: var(--font-mono); font-size: 0.7rem; margin-bottom: 2px; }
    .conn-jump-btn.up { border-left: 3px solid #38BDF8; }
    .conn-jump-btn.up strong { color: #7DD3FC; }
    .conn-jump-btn.down { border-left: 3px solid #10B981; }
    .conn-jump-btn.down strong { color: #6EE7B7; }
    .jump-peer-btn {
      width: 100%; background: #1E3A5F; border: 1px solid var(--sky-24v); color: #E0F2FE; font-family: var(--font-mono);
      font-size: 0.78rem; font-weight: 700; padding: 8px 10px; border-radius: 6px; min-height: 38px;
    }
    .probe-row { display: flex; flex-direction: column; gap: 5px; font-family: var(--font-mono); font-size: 0.79rem; }
    .probe-red { background: rgba(239,68,68,0.14); border-left: 3px solid var(--red-fault); padding: 6px 9px; border-radius: 4px; color: #FECACA; }
    .probe-blk { background: rgba(148,163,184,0.12); border-left: 3px solid #94A3B8; padding: 6px 9px; border-radius: 4px; color: #E2E8F0; }
    .insp-text-box { background: var(--bg-input); border: 1px solid var(--border-subtle); border-radius: 6px; padding: 8px 10px; font-size: 0.82rem; color: #E2E8F0; }

    /* ================= TAB 3: TROUBLESHOOTER ================= */
    .filter-pills-row { display: flex; flex-wrap: wrap; gap: 6px; }
    .filter-pill-btn {
      background: var(--bg-card); border: 1px solid var(--border-subtle); color: var(--text-secondary);
      font-family: var(--font-mono); font-size: 0.75rem; font-weight: 700; padding: 6px 11px; border-radius: 99px; min-height: 32px;
    }
    .filter-pill-btn.active { background: var(--accent-blue); border-color: var(--accent-blue-light); color: #fff; }
    .ts-layout { display: grid; grid-template-columns: 350px minmax(0, 1fr); gap: 14px; align-items: start; }
    @media (max-width: 900px) { .ts-layout { grid-template-columns: 1fr; } }
    .ts-list { display: flex; flex-direction: column; gap: 7px; }
    .ts-tree-btn {
      background: var(--bg-panel); border: 1px solid var(--border-subtle); border-radius: var(--radius-md);
      padding: 10px 12px; text-align: left; color: var(--text-primary);
    }
    .ts-tree-btn:hover { border-color: var(--border-strong); }
    .ts-tree-btn.active { background: #1B2942; border-color: var(--sky-24v); }
    .ts-tree-btn strong { display: block; font-size: 0.85rem; margin-bottom: 2px; }
    .ts-tree-btn span { font-family: var(--font-mono); font-size: 0.71rem; color: var(--text-secondary); }
    .ts-match { display: inline-block; font-family: var(--font-mono); font-size: 0.64rem; color: #34D399; border: 1px solid #059669; border-radius: 4px; padding: 0 5px; margin-left: 6px; vertical-align: middle; }
    .ts-stage-card { background: var(--bg-panel); border: 1px solid var(--border-strong); border-radius: var(--radius-lg); padding: 18px; min-width: 0; }
    .ts-step-badge {
      display: inline-block; background: rgba(56,189,248,0.16); color: var(--sky-24v); border: 1px solid var(--sky-24v);
      font-family: var(--font-mono); font-size: 0.74rem; font-weight: 800; padding: 3px 9px; border-radius: 5px; margin-bottom: 10px;
    }
    .ts-question { font-size: 1.05rem; font-weight: 800; margin-bottom: 10px; }
    .ts-check-detail { background: var(--bg-input); border: 1px solid var(--border-subtle); border-radius: 8px; padding: 12px; font-size: 0.87rem; color: #CBD5E1; margin-bottom: 14px; }
    .ts-action-row { display: flex; flex-wrap: wrap; gap: 10px; margin-bottom: 14px; }
    .ts-btn-pass, .ts-btn-fail { flex: 1; min-width: 180px; font-weight: 800; font-size: 0.87rem; padding: 12px 14px; border-radius: 8px; }
    .ts-btn-pass { background: #065F46; border: 1px solid #10B981; color: #ECFDF5; }
    .ts-btn-fail { background: #7F1D1D; border: 1px solid #EF4444; color: #FEF2F2; }
    .ts-result-box { background: rgba(16,185,129,0.12); border: 1px solid #10B981; border-radius: 10px; padding: 14px; margin-bottom: 14px; }
    .ts-result-box.is-repair { background: rgba(245,158,11,0.14); border-color: #F59E0B; }
    .ts-result-box h4 { margin-bottom: 6px; }
    .ts-history { list-style: none; border-top: 1px solid var(--border-subtle); padding-top: 10px; margin-top: 4px; }
    .ts-history li { font-size: 0.78rem; color: var(--text-secondary); padding: 3px 0; font-family: var(--font-mono); }
    .ts-history li b { color: #E2E8F0; }
    .ts-history .ans-yes { color: #34D399; }
    .ts-history .ans-no { color: #FCA5A5; }

    /* ================= TAB 4: IPU, VFD & CALCULATORS ================= */
    .ipu-grid { display: grid; grid-template-columns: 410px minmax(0, 1fr); gap: 16px; margin-bottom: 16px; }
    @media (max-width: 980px) { .ipu-grid { grid-template-columns: 1fr; } }
    .york-bezel { background: #475569; border: 3px solid #94A3B8; border-radius: 14px; padding: 14px; max-width: 440px; width: 100%; }
    .york-bezel-head {
      background: #0F172A; color: #fff; font-weight: 900; padding: 6px 12px; border-radius: 6px;
      display: flex; justify-content: space-between; margin-bottom: 8px; font-size: 0.88rem;
    }
    .york-lcd {
      background: #84CC16; color: #052E16; font-family: var(--font-mono); font-weight: 800; font-size: 0.78rem;
      padding: 10px; border: 3px inset #365314; border-radius: 6px; min-height: 86px; margin-bottom: 10px; white-space: pre-wrap;
    }
    .york-lcd.is-off { background: #1A2E05; color: #1A2E05; }
    .local-stop-bar {
      display: flex; flex-wrap: wrap; gap: 6px; align-items: center; justify-content: space-between; background: #1E293B;
      border: 1px solid #64748B; border-radius: 6px; padding: 6px 10px; margin-bottom: 8px; font-family: var(--font-mono); font-size: 0.74rem;
    }
    .keypad-columns { display: grid; grid-template-columns: 1fr 1.15fr 1fr; gap: 6px; }
    .kp-col { display: flex; flex-direction: column; gap: 5px; }
    .kp-btn { background: #1E293B; color: #F8FAFC; border: 1px solid #64748B; border-radius: 5px; padding: 7px 4px; font-size: 0.65rem; font-weight: 800; min-height: 30px; }
    .kp-btn:hover { background: #334155; }
    .kp-btn:active, .kp-num:active { transform: translateY(1px); }
    .kp-num-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 5px; }
    .kp-num { background: #1D4ED8; color: #fff; border: 1px solid #93C5FD; border-radius: 5px; padding: 7px 0; font-family: var(--font-mono); font-weight: 800; font-size: 0.8rem; min-height: 32px; }
    .kp-num.kp-cancel { background: #7F1D1D; }
    .kp-num.kp-enter { background: #065F46; }
    .kp-reset { background: #B91C1C; margin-top: 5px; }

    .alarm-item { background: var(--bg-input); border: 1px solid var(--border-subtle); border-radius: 8px; padding: 9px 11px; margin-bottom: 7px; }
    .alarm-item header { display: flex; flex-wrap: wrap; align-items: center; gap: 6px; margin-bottom: 4px; }
    .alarm-code { font-family: var(--font-mono); font-weight: 800; font-size: 0.78rem; color: #FCA5A5; background: rgba(239,68,68,0.14); border: 1px solid #7F1D1D; padding: 1px 7px; border-radius: 4px; }
    .alarm-src { font-family: var(--font-mono); font-size: 0.68rem; color: var(--text-secondary); border: 1px solid var(--border-strong); border-radius: 4px; padding: 0 6px; }
    .alarm-item strong { font-size: 0.84rem; }
    .alarm-item p { font-size: 0.79rem; color: #CBD5E1; }
    .alarm-item p b { color: #93C5FD; font-weight: 700; }

    table.data-table { width: 100%; border-collapse: collapse; font-size: 0.81rem; }
    table.data-table th, table.data-table td { border: 1px solid var(--border-subtle); padding: 8px 10px; text-align: left; vertical-align: top; }
    table.data-table th { background: #0D1422; color: #93C5FD; font-family: var(--font-mono); font-size: 0.75rem; }
    .table-scroll { overflow-x: auto; }

    .calc-3col { display: grid; grid-template-columns: repeat(auto-fit, minmax(310px, 1fr)); gap: 14px; margin-bottom: 16px; }
    @media (max-width: 400px) { .calc-3col { grid-template-columns: 1fr; } }
    .calc-result-banner {
      background: var(--bg-input); border: 1px solid var(--border-strong); border-radius: 8px; padding: 10px 12px; margin-top: 10px;
      font-family: var(--font-mono); font-size: 0.8rem; color: #E2E8F0;
    }
    .calc-result-banner .ok { color: #34D399; font-weight: 800; }
    .calc-result-banner .warn { color: #FBBF24; font-weight: 800; }
    .calc-result-banner .bad { color: #F87171; font-weight: 800; }
    .calc-result-banner .small { color: var(--text-muted); font-size: 0.72rem; display: block; margin-top: 6px; }

    .therm-controls { display: flex; flex-wrap: wrap; justify-content: space-between; align-items: center; gap: 10px; }
    .therm-readouts { display: grid; grid-template-columns: repeat(auto-fit, minmax(160px, 1fr)); gap: 10px; margin-top: 12px; }
    .therm-metric { background: var(--bg-card); border: 1px solid var(--border-subtle); border-radius: 8px; padding: 10px; text-align: center; }
    .therm-metric span { display: block; font-size: 0.72rem; color: var(--text-secondary); font-family: var(--font-mono); }
    .therm-metric strong { font-size: 1.15rem; font-family: var(--font-mono); color: var(--emerald-pass); }
    .therm-reverse { display: flex; flex-wrap: wrap; gap: 8px; align-items: end; margin-top: 12px; padding-top: 12px; border-top: 1px solid var(--border-subtle); }
    .therm-reverse .field-group { max-width: 220px; }
    input[type="range"] { accent-color: var(--sky-24v); }

    /* ================= TAB 5: LOGGER ================= */
    .logger-grid { display: grid; grid-template-columns: minmax(0, 1.2fr) minmax(0, 1fr); gap: 14px; }
    @media (max-width: 960px) { .logger-grid { grid-template-columns: 1fr; } }
    .fields-2col { display: grid; grid-template-columns: repeat(auto-fit, minmax(190px, 1fr)); gap: 10px; margin-bottom: 12px; }
    .field-flag { font-size: 0.71rem; font-family: var(--font-mono); margin-top: 3px; min-height: 16px; }
    .flag-ok { color: var(--emerald-pass); }
    .flag-warn { color: var(--red-fault); font-weight: 800; }
    .report-preview {
      background: #090D16; border: 1px solid var(--border-subtle); border-radius: 8px; padding: 12px; font-family: var(--font-mono);
      font-size: 0.78rem; color: #E2E8F0; white-space: pre-wrap; word-break: break-word; min-height: 360px; margin-bottom: 10px;
    }

    /* ================= TAB 6: QUIZ ================= */
    .quiz-wrap { max-width: 860px; margin: 0 auto; }
    .quiz-card { background: var(--bg-panel); border: 1px solid var(--border-strong); border-radius: var(--radius-lg); padding: 18px; margin-bottom: 14px; }
    .quiz-progress { height: 6px; background: var(--bg-input); border-radius: 99px; overflow: hidden; margin-bottom: 12px; }
    .quiz-progress div { height: 100%; background: var(--emerald-pass); transition: width 0.25s; }
    .quiz-opt {
      display: block; width: 100%; text-align: left; background: var(--bg-input); border: 1px solid var(--border-subtle);
      color: #F1F5F9; padding: 11px 13px; border-radius: 8px; margin-top: 8px; font-size: 0.86rem;
    }
    .quiz-opt:hover:not(:disabled) { border-color: var(--sky-24v); }
    .quiz-opt:disabled { cursor: default; opacity: 1; }
    .quiz-opt.correct { background: rgba(16,185,129,0.2); border-color: #10B981; color: #A7F3D0; font-weight: 700; }
    .quiz-opt.wrong { background: rgba(239,68,68,0.2); border-color: #EF4444; color: #FECACA; }
    .quiz-exp { margin-top: 10px; padding: 10px 12px; background: #0D1422; border-left: 3px solid var(--sky-24v); font-size: 0.83rem; color: #CBD5E1; }
    .quiz-nav { display: flex; justify-content: space-between; gap: 8px; margin-top: 14px; flex-wrap: wrap; }
    .quiz-dots { display: flex; flex-wrap: wrap; gap: 5px; justify-content: center; margin-bottom: 12px; }
    .quiz-dot { width: 28px; height: 28px; border-radius: 99px; border: 1px solid var(--border-strong); background: var(--bg-input); color: var(--text-secondary); font-family: var(--font-mono); font-size: 0.72rem; }
    .quiz-dot.current { border-color: var(--sky-24v); color: #fff; }
    .quiz-dot.right { background: #065F46; border-color: #10B981; color: #fff; }
    .quiz-dot.wrongdot { background: #7F1D1D; border-color: #EF4444; color: #fff; }

    /* ================= MODAL, TOAST, FOOTER ================= */
    .modal-backdrop { position: fixed; inset: 0; background: rgba(2,6,23,0.85); z-index: 150; display: none; align-items: center; justify-content: center; padding: 16px; }
    .modal-backdrop.open { display: flex; }
    .modal-dialog { background: var(--bg-panel); border: 1px solid var(--border-strong); border-radius: var(--radius-lg); max-width: 860px; width: 100%; max-height: 88vh; overflow-y: auto; padding: 18px; }
    .modal-head { display: flex; justify-content: space-between; align-items: center; gap: 10px; border-bottom: 1px solid var(--border-subtle); padding-bottom: 10px; margin-bottom: 12px; }
    .modal-dialog h3 { font-size: 0.9rem; color: var(--amber-115v); margin-bottom: 6px; }
    .toast-banner {
      position: fixed; bottom: 18px; right: 18px; left: auto; max-width: calc(100vw - 36px); background: #065F46; color: #ECFDF5;
      border: 1px solid #10B981; padding: 10px 16px; border-radius: 8px; font-family: var(--font-mono); font-size: 0.8rem;
      font-weight: 700; z-index: 200; opacity: 0; transform: translateY(10px); pointer-events: none; transition: opacity 0.2s, transform 0.2s;
    }
    .toast-banner.show { opacity: 1; transform: translateY(0); }
    .toast-banner.is-error { background: #7F1D1D; border-color: #EF4444; color: #FEF2F2; }
    .app-footer { max-width: 1480px; margin: 0 auto; padding: 4px 16px 24px; font-size: 0.72rem; color: var(--text-muted); font-family: var(--font-mono); }

    @media (max-width: 640px) {
      .brand-title h1 { font-size: 0.9rem; }
      .main-wrap { padding: 12px; }
      .panel-card { padding: 13px; }
    }

    @media print {
      .app-header, .nav-bar-wrap, .no-print, .app-footer, .toast-banner { display: none !important; }
      body, .report-preview { background: #fff !important; color: #000 !important; border: none !important; }
      body.print-report #tab5 .logger-grid > .panel-card:first-child { display: none !important; }
      body.print-report .panel-card { border: none !important; background: #fff !important; padding: 0 !important; }
      body.print-report .report-preview { min-height: 0; font-size: 10pt; }
    }
  </style>
</head>
<body>
  <!-- ================= HEADER ================= -->
  <header class="app-header">
    <div class="header-top">
      <div class="brand-title">
        <span class="brand-badge">HVAC FIELD SUITE</span>
        <h1>Multi-Unit Commercial Wiring &amp; Diagnostic Companion</h1>
      </div>
      <div class="nameplate-strip" aria-label="Active unit nameplate">
        <span class="np-chip"><strong>TAG:</strong> <span id="hdrTag">—</span></span>
        <span class="np-chip"><strong>MFG:</strong> <span id="hdrMfg">—</span></span>
        <span class="np-chip"><strong>MODEL:</strong> <span id="hdrModel">—</span></span>
        <span class="np-chip"><strong>S/N:</strong> <span id="hdrSerial">—</span></span>
        <span class="np-chip"><strong>PWR:</strong> <span id="hdrPower">—</span></span>
        <button type="button" class="oem-ref-trigger" id="openOemModalBtn" aria-haspopup="dialog">📘 OEM Nomenclature &amp; Service Notes</button>
      </div>
    </div>
  </header>

  <!-- ================= NAVIGATION ================= -->
  <nav class="nav-bar-wrap" aria-label="Primary tool navigation">
    <div class="nav-tabs" role="tablist">
      <button type="button" role="tab" class="nav-tab-btn active" data-tab="tab1" aria-controls="tab1">1. Unit Fleet &amp; Decoder <span class="nav-badge" id="navFleetBadge">0</span></button>
      <button type="button" role="tab" class="nav-tab-btn" data-tab="tab2" aria-controls="tab2">2. Wiring &amp; Live Sim <span class="nav-badge" id="navSimBadge">OK</span></button>
      <button type="button" role="tab" class="nav-tab-btn" data-tab="tab3" aria-controls="tab3">3. Troubleshooter <span class="nav-badge" id="navTsBadge">0</span></button>
      <button type="button" role="tab" class="nav-tab-btn" data-tab="tab4" aria-controls="tab4">4. IPU, VFD &amp; Calculators</button>
      <button type="button" role="tab" class="nav-tab-btn" data-tab="tab5" aria-controls="tab5">5. Field Logger &amp; Report</button>
      <button type="button" role="tab" class="nav-tab-btn" data-tab="tab6" aria-controls="tab6">6. Field Quiz <span class="nav-badge" id="navQuizBadge">0/10</span></button>
    </div>
  </nav>

  <main class="main-wrap">
    <!-- ============================ TAB 1 ============================ -->
    <section id="tab1" class="tab-panel active" role="tabpanel" aria-label="Unit fleet and decoder">
      <div class="fleet-grid">
        <div class="panel-card">
          <h2>🔍 Commercial HVAC Model &amp; Serial Number Decoder</h2>
          <p class="muted-p">
            Enter a commercial RTU or VRF model &amp; serial number (York, Trane, Carrier, Lennox, Toshiba Carrier VRF) to decode its specs, load the matching wiring schematic, and point the troubleshooter at the right fault trees.
          </p>

          <div class="section-label">QUICK-LOAD EQUIPMENT PRESETS:</div>
          <div class="preset-grid">
            <button type="button" class="preset-card-btn" data-preset="york80">
              <strong>York Series 100 (80-Ton RTU)</strong>
              <span>YPAL080HVE46BBGXN • S/N 11552F05131329</span>
            </button>
            <button type="button" class="preset-card-btn" data-preset="toshibaVrf">
              <strong>Toshiba Carrier VRF (5-Ton)</strong>
              <span>MCY-MAP0607HS-UL • S/N 40410012</span>
            </button>
            <button type="button" class="preset-card-btn" data-preset="trane25">
              <strong>Trane Voyager (25-Ton Gas/Elec)</strong>
              <span>YCD300E4H0AA • S/N 210410882L</span>
            </button>
            <button type="button" class="preset-card-btn" data-preset="carrier20">
              <strong>Carrier WeatherMaster (20-Ton)</strong>
              <span>48TCED24A2A6 • S/N 1822G44910</span>
            </button>
          </div>

          <form id="decoderForm" novalidate>
            <div class="decoder-form-grid">
              <div class="field-group">
                <label for="decTagInput">Equipment Tag / Location</label>
                <input type="text" id="decTagInput" placeholder="e.g. RTU-1, VRF-CU-1" maxlength="40" autocomplete="off" />
              </div>
              <div class="field-group">
                <label for="decModelInput">Model Number *</label>
                <input type="text" id="decModelInput" placeholder="e.g. YPAL080HVE46BBGXN" maxlength="40" autocomplete="off" spellcheck="false" required />
              </div>
              <div class="field-group">
                <label for="decSerialInput">Serial Number *</label>
                <input type="text" id="decSerialInput" placeholder="e.g. 11552F05131329" maxlength="40" autocomplete="off" spellcheck="false" required />
              </div>
              <div class="field-group">
                <label for="decArchSelect">Wiring Diagram Architecture</label>
                <select id="decArchSelect">
                  <option value="auto">Auto-Detect from Model Number</option>
                  <option value="york_ipu">York Series 100 IPU + Danfoss VFD + BAS Setra</option>
                  <option value="vrf_inverter">Toshiba Carrier VRF Single-Phase Inverter &amp; Comm</option>
                  <option value="std_rtu">Standard Commercial 24VAC Staged RTU</option>
                </select>
              </div>
            </div>

            <div class="btn-row">
              <button type="submit" class="primary-btn" id="decodeSaveUnitBtn">⚡ Decode &amp; Save Unit</button>
              <button type="button" class="secondary-btn" id="resetDecoderFormBtn">↺ Clear Form</button>
              <button type="button" class="secondary-btn" id="openDiagramFromFleetBtn">📐 Open Active Wiring Diagram →</button>
            </div>
          </form>

          <div class="decoded-specs-grid" id="decodedSpecsGrid"></div>
          <p class="decode-note" id="decodeNote"></p>
          <div class="doc-links-bar" id="docLinksBar"></div>
        </div>

        <div class="panel-card">
          <div class="row-between">
            <h2 style="margin:0;">🏢 Site Equipment Fleet (<span id="fleetCount">0</span>)</h2>
            <div class="btn-row" style="gap:6px;">
              <button type="button" class="secondary-btn" id="exportFleetBtn">⬇ Export JSON</button>
              <label class="secondary-btn file-btn">
                ⬆ Import JSON
                <input type="file" id="importFleetInput" accept=".json,application/json" class="sr-only" />
              </label>
              <button type="button" class="secondary-btn" id="resetFleetDefaultsBtn">↺ Defaults</button>
            </div>
          </div>
          <p class="muted-p">
            Switch between units on site. Each unit keeps its decoded nameplate data, schematic architecture, and saved diagnostic readings (stored in this browser).
          </p>
          <div id="fleetListContainer"></div>
        </div>
      </div>
    </section>

    <!-- ============================ TAB 2 ============================ -->
    <section id="tab2" class="tab-panel" role="tabpanel" aria-label="Wiring diagram and live simulator">
      <div class="sim-bar">
        <div class="sim-bar-header">
          <h2 id="simBannerTitle">⚡ LIVE PANEL FAULT &amp; SIGNAL SIMULATOR</h2>
          <button type="button" class="secondary-btn small" id="simResetDefaultsBtn">↺ Reset Normal Run State</button>
        </div>
        <div class="sim-toggles-grid" id="simTogglesGrid"></div>
      </div>

      <div class="tracer-toolbar">
        <div class="mode-switch-group" role="group" aria-label="Diagram render mode">
          <button type="button" class="mode-switch-btn active" data-viewmode="blueprint" aria-pressed="true">📐 Blueprint</button>
          <button type="button" class="mode-switch-btn" data-viewmode="blocksim" aria-pressed="false">⚡ Live Circuit Sim</button>
        </div>
        <div class="sheet-tabs" id="sheetTabsBar"></div>
        <div class="search-wrapper">
          <input type="search" id="ladderSearchInput" placeholder="Search wire #, terminal, or component..." aria-label="Search diagram" />
          <span class="search-status" id="ladderSearchStatus" aria-live="polite"></span>
          <button type="button" class="secondary-btn small" id="ladderSearchClear">Clear</button>
        </div>
      </div>

      <div class="tracer-layout">
        <div class="svg-schematic-card" id="schematicCardBox">
          <div class="svg-card-header">
            <h2 id="sheetHeading">ELEMENTARY DIAGRAM</h2>
            <div class="zoom-toolbar">
              <label class="zoom-btn dashed" title="Overlay a photo of the real cabinet diagram behind the hotspots">
                📷 Load Panel Photo
                <input type="file" id="customPhotoInput" accept="image/*" class="sr-only" />
              </label>
              <button type="button" class="zoom-btn" id="clearCustomPhotoBtn" hidden>↺ Clear Photo</button>
              <button type="button" class="zoom-btn" id="zoomOutBtn" aria-label="Zoom out">−</button>
              <span class="zoom-readout" id="zoomLevelText" aria-live="polite">100%</span>
              <button type="button" class="zoom-btn" id="zoomInBtn" aria-label="Zoom in">+</button>
              <button type="button" class="zoom-btn" id="zoomResetBtn">Reset View</button>
              <button type="button" class="zoom-btn" id="fullscreenBtn">⛶ Fullscreen</button>
            </div>
          </div>

          <div class="svg-viewport" id="svgViewport">
            <div class="svg-pan-stage" id="svgPanStage"></div>
          </div>

          <div class="legend-bar">
            <span><i class="legend-swatch" style="border-color:#0284C7"></i>Upstream source</span>
            <span><i class="legend-swatch" style="border-color:#059669"></i>Downstream load</span>
            <span><i class="legend-box" style="border-color:#F59E0B"></i>Connected partner</span>
            <span id="legendSimKey" hidden><i class="legend-swatch" style="border-color:#F59E0B;border-top-style:solid"></i>115/230VAC <i class="legend-swatch" style="border-color:#38BDF8;border-top-style:solid;margin-left:6px"></i>24V <i class="legend-swatch" style="border-color:#10B981;border-top-style:solid;margin-left:6px"></i>5VDC <i class="legend-swatch" style="border-color:#EF4444;margin-left:6px"></i>Fault</span>
            <span>Wheel / pinch = zoom • Drag = pan • Click or Enter on a block = inspect</span>
          </div>
        </div>

        <aside class="inspector-card" aria-live="polite" aria-label="Component inspector">
          <div class="insp-meta-bar">
            <span class="meta-chip" id="inspSheetLine">—</span>
            <span class="meta-chip" id="inspRailVolt">—</span>
          </div>
          <h3 id="inspName">Select a component</h3>

          <div class="live-sim-banner" id="inspLiveSimBanner">
            <strong>LIVE SIMULATED METER:</strong> <span id="inspLiveSimText">—</span>
          </div>

          <div class="insp-block">
            <h4>Upstream Source &amp; Downstream Connections</h4>
            <div class="conn-map-grid">
              <button type="button" class="conn-jump-btn up" id="upstreamJumpBtn">
                <strong>◀ UPSTREAM:</strong>
                <span id="inspFromConn">—</span>
              </button>
              <button type="button" class="conn-jump-btn down" id="downstreamJumpBtn">
                <strong>▶ DOWNSTREAM:</strong>
                <span id="inspToConn">—</span>
              </button>
            </div>
            <button type="button" class="jump-peer-btn" id="jumpConnectedBtn">↪ Jump to Connected Component</button>
          </div>

          <div class="insp-block">
            <h4>Multimeter Probe Points</h4>
            <div class="probe-row">
              <div class="probe-red" id="inspRedLead">RED (+): —</div>
              <div class="probe-blk" id="inspBlackLead">BLK (-): —</div>
            </div>
          </div>

          <div class="insp-block">
            <h4>Expected Normal Reading</h4>
            <div class="insp-text-box" id="inspNormal">—</div>
          </div>

          <div class="insp-block">
            <h4>Circuit Role &amp; Reset Procedure</h4>
            <div class="insp-text-box">
              <p id="inspFault" style="margin-bottom:6px;">—</p>
              <p id="inspReset" style="color:#93C5FD;">—</p>
            </div>
          </div>
        </aside>
      </div>
    </section>

    <!-- ============================ TAB 3 ============================ -->
    <section id="tab3" class="tab-panel" role="tabpanel" aria-label="Troubleshooter">
      <div class="panel-card" style="padding:12px 14px;margin-bottom:12px;">
        <div class="row-between" style="margin-bottom:8px;">
          <span style="font-family:var(--font-mono);font-size:0.8rem;color:var(--sky-24v);">
            ACTIVE EQUIPMENT: <strong id="tsActiveUnitBanner" style="color:#fff;">—</strong>
          </span>
        </div>
        <div class="filter-pills-row" id="tsCategoryPills"></div>
      </div>
      <div class="ts-layout">
        <div class="ts-list" id="tsTreeList"></div>
        <div class="ts-stage-card" id="tsStageCard" aria-live="polite"></div>
      </div>
    </section>

    <!-- ============================ TAB 4 ============================ -->
    <section id="tab4" class="tab-panel" role="tabpanel" aria-label="IPU, VFD and calculators">
      <div class="ipu-grid">
        <div>
          <div class="notice info" id="ipuUnitNotice" hidden></div>
          <div class="york-bezel">
            <div class="york-bezel-head">
              <span>❄ YORK IPU KEYPAD (SIM)</span>
              <span style="font-family:var(--font-mono);font-size:0.74rem;color:#93C5FD;">031-02488-001</span>
            </div>
            <div class="york-lcd" id="yorkLcdScreen" aria-live="polite"></div>

            <div class="local-stop-bar">
              <span>UNIT SWITCH: <strong id="localStopLabel" style="color:#34D399;">RUN (ON)</strong></span>
              <button type="button" class="secondary-btn small" id="toggleLocalStopBtn">Toggle LOCAL STOP</button>
            </div>

            <div class="keypad-columns">
              <div class="kp-col">
                <button type="button" class="kp-btn" data-kp="STATUS">STATUS</button>
                <button type="button" class="kp-btn" data-kp="UNIT DATA">UNIT DATA</button>
                <button type="button" class="kp-btn" data-kp="COOLING">COOLING</button>
                <button type="button" class="kp-btn" data-kp="COMPRESSOR">COMPRESSOR</button>
                <button type="button" class="kp-btn" data-kp="SUPPLY FAN">SUPPLY FAN</button>
                <button type="button" class="kp-btn" data-kp="HEATING">HEATING</button>
                <button type="button" class="kp-btn" data-kp="ECONOMIZER">ECONOMIZER</button>
              </div>
              <div class="kp-col" style="justify-content:space-between;">
                <div class="kp-num-grid">
                  <button type="button" class="kp-num" data-kp="1">1</button>
                  <button type="button" class="kp-num" data-kp="2">2</button>
                  <button type="button" class="kp-num" data-kp="3">3</button>
                  <button type="button" class="kp-num" data-kp="4">4</button>
                  <button type="button" class="kp-num" data-kp="5">5</button>
                  <button type="button" class="kp-num" data-kp="6">6</button>
                  <button type="button" class="kp-num" data-kp="7">7</button>
                  <button type="button" class="kp-num" data-kp="8">8</button>
                  <button type="button" class="kp-num" data-kp="9">9</button>
                  <button type="button" class="kp-num kp-cancel" data-kp="X" aria-label="Cancel">X</button>
                  <button type="button" class="kp-num" data-kp="0">0</button>
                  <button type="button" class="kp-num kp-enter" data-kp="ENTER" aria-label="Enter">✓</button>
                </div>
                <div class="kp-num-grid" style="margin-top:5px;">
                  <button type="button" class="kp-btn" data-kp="LEFT" aria-label="Left">◄</button>
                  <button type="button" class="kp-btn" data-kp="UP" aria-label="Up">▲</button>
                  <button type="button" class="kp-btn" data-kp="RIGHT" aria-label="Right">►</button>
                  <button type="button" class="kp-btn" data-kp="HOME">HOME</button>
                  <button type="button" class="kp-btn" data-kp="DOWN" aria-label="Down">▼</button>
                  <button type="button" class="kp-btn" data-kp="SERVICE">SERVICE</button>
                </div>
                <button type="button" class="kp-btn kp-reset" data-kp="RESET LOCKOUT">RESET LOCKOUT</button>
              </div>
              <div class="kp-col">
                <button type="button" class="kp-btn" data-kp="EXHAUST">EXHAUST</button>
                <button type="button" class="kp-btn" data-kp="SETPOINTS">SETPOINTS</button>
                <button type="button" class="kp-btn" data-kp="OPTIONS">OPTIONS</button>
                <button type="button" class="kp-btn" data-kp="HISTORY">HISTORY</button>
                <button type="button" class="kp-btn" data-kp="CLOCK">CLOCK</button>
                <button type="button" class="kp-btn" data-kp="PRINT">PRINT</button>
                <button type="button" class="kp-btn" data-kp="FORCE DO">FORCE DO/AO</button>
              </div>
            </div>
          </div>
        </div>

        <div class="panel-card" style="margin-bottom:0;">
          <div class="row-between">
            <h2 style="margin:0;">Alarm &amp; Fault Code Decoder</h2>
            <input type="search" id="alarmSearchInput" class="text-input" placeholder="Search alarm (-51, HP, STO, E04, P22)..." aria-label="Search alarms" style="max-width:280px;font-family:var(--font-sans);" />
          </div>
          <div id="alarmListContainer" style="max-height:420px;overflow-y:auto;"></div>
        </div>
      </div>

      <div class="calc-3col">
        <div class="panel-card" style="margin-bottom:0;">
          <h2>❄️ Superheat, Subcooling &amp; PT Calculator</h2>
          <div class="decoder-form-grid cols-2">
            <div class="field-group">
              <label for="ptRefSelect">Refrigerant</label>
              <select id="ptRefSelect">
                <option value="R410A">R-410A</option>
                <option value="R454B">R-454B (approx.)</option>
                <option value="R32">R-32</option>
                <option value="R407C">R-407C (approx.)</option>
                <option value="R22">R-22</option>
              </select>
            </div>
            <div class="field-group">
              <label for="ptSuctPsig">Suction Press (PSIG)</label>
              <input type="number" inputmode="decimal" id="ptSuctPsig" value="118" />
            </div>
            <div class="field-group">
              <label for="ptSuctTemp">Suction Line Temp (°F)</label>
              <input type="number" inputmode="decimal" id="ptSuctTemp" value="52" />
            </div>
            <div class="field-group">
              <label for="ptLiqPsig">Liquid Line Press (PSIG)</label>
              <input type="number" inputmode="decimal" id="ptLiqPsig" value="345" />
            </div>
            <div class="field-group">
              <label for="ptLiqTemp">Liquid Line Temp (°F)</label>
              <input type="number" inputmode="decimal" id="ptLiqTemp" value="94" />
            </div>
          </div>
          <div class="calc-result-banner" id="ptCalcResult" aria-live="polite"></div>
        </div>

        <div class="panel-card" style="margin-bottom:0;">
          <h2>🌪️ Total External Static Pressure (TESP)</h2>
          <div class="decoder-form-grid cols-2">
            <div class="field-group">
              <label for="tespSupply">Supply Static (+ "WC)</label>
              <input type="number" inputmode="decimal" step="0.01" id="tespSupply" value="0.85" />
            </div>
            <div class="field-group">
              <label for="tespReturn">Return Static (− "WC)</label>
              <input type="number" inputmode="decimal" step="0.01" id="tespReturn" value="-0.45" />
            </div>
            <div class="field-group">
              <label for="tespDesign">Design Max ESP ("WC)</label>
              <input type="number" inputmode="decimal" step="0.05" id="tespDesign" value="1.50" />
            </div>
          </div>
          <div class="calc-result-banner" id="tespCalcResult" aria-live="polite"></div>
        </div>

        <div class="panel-card" style="margin-bottom:0;">
          <h2>⚡ 3-Phase Voltage Imbalance (NEMA MG-1)</h2>
          <div class="decoder-form-grid cols-3">
            <div class="field-group">
              <label for="vL1L2">L1–L2 (VAC)</label>
              <input type="number" inputmode="decimal" step="0.1" id="vL1L2" value="462" />
            </div>
            <div class="field-group">
              <label for="vL2L3">L2–L3 (VAC)</label>
              <input type="number" inputmode="decimal" step="0.1" id="vL2L3" value="460" />
            </div>
            <div class="field-group">
              <label for="vL1L3">L1–L3 (VAC)</label>
              <input type="number" inputmode="decimal" step="0.1" id="vL1L3" value="465" />
            </div>
          </div>
          <div class="calc-result-banner" id="vImbCalcResult" aria-live="polite"></div>
        </div>
      </div>

      <div class="panel-card">
        <h2>Danfoss FC 102 VFD Terminals &amp; Read-Only Parameters</h2>
        <div class="table-scroll">
          <table class="data-table">
            <thead>
              <tr>
                <th>Terminal / Param</th>
                <th>Function</th>
                <th>Factory vs. Field Mod / Diagnostic Check</th>
                <th>Expected Reading</th>
                <th>Action</th>
              </tr>
            </thead>
            <tbody>
              <tr>
                <td><strong>Term 12 &amp; 18</strong></td>
                <td>+24VDC Digital Run</td>
                <td>York IPU fan relay closes 12 (+24V) through Detail A HPS to 18 (Start)</td>
                <td>+24.0 VDC (Term 18 to 20)</td>
                <td><button type="button" class="secondary-btn small copy-param-btn" data-copy="Danfoss Term 12 & 18: +24.0 VDC digital start enable (18 to 20)">Copy</button></td>
              </tr>
              <tr>
                <td><strong>Term 37 (STO)</strong></td>
                <td>Safe Torque Off</td>
                <td>Must have continuous +24VDC; loss triggers Alarm 68 (Safe Stop)</td>
                <td>+24.0 VDC (Term 37 to 20)</td>
                <td><button type="button" class="secondary-btn small copy-param-btn" data-copy="Danfoss Term 37 STO: +24.0 VDC to Term 20 (loss = Alarm 68 Safe Stop)">Copy</button></td>
              </tr>
              <tr>
                <td><strong>Term 53 (+) &amp; 55 (−)</strong></td>
                <td>0–10VDC Speed Ref</td>
                <td>Field-modified on RTU-1: driven by BAS PID from Setra transducer below unit</td>
                <td>2.0–10.0 VDC (Param 16-62)</td>
                <td><button type="button" class="secondary-btn small copy-param-btn" data-copy="Danfoss Term 53/55: 0-10VDC BAS speed ref (read live in Param 16-62)">Copy</button></td>
              </tr>
              <tr>
                <td><strong>Param 16-62 / 16-60</strong></td>
                <td>Live Analog &amp; Digital In</td>
                <td>Read incoming BAS voltage (16-62) &amp; Term 18/37 status bits (16-60) on the drive keypad</td>
                <td>Live values without pulling wires</td>
                <td><button type="button" class="secondary-btn small copy-param-btn" data-copy="Danfoss Param 16-62 (Analog In 53) & Param 16-60 (Digital In)">Copy</button></td>
              </tr>
            </tbody>
          </table>
        </div>
      </div>

      <div class="panel-card">
        <h2>10kΩ Type III NTC Thermistor Calculator (SAT / RAT / OAT)</h2>
        <div class="therm-controls">
          <label for="thermSlider" style="font-family:var(--font-mono);font-weight:800;">Sensor Temperature: <span id="thermTempDisplay" style="color:var(--sky-24v);font-size:1.1rem;">75 °F</span></label>
          <div class="btn-row" style="gap:6px;">
            <button type="button" class="secondary-btn small therm-preset-btn" data-temp="35">35°F</button>
            <button type="button" class="secondary-btn small therm-preset-btn" data-temp="55">55°F</button>
            <button type="button" class="secondary-btn small therm-preset-btn" data-temp="72">72°F</button>
            <button type="button" class="secondary-btn small therm-preset-btn" data-temp="95">95°F</button>
            <button type="button" class="secondary-btn small therm-preset-btn" data-temp="115">115°F</button>
          </div>
          <input type="range" id="thermSlider" min="-20" max="150" value="75" style="flex:1;min-width:200px;max-width:460px;" />
        </div>
        <div class="therm-readouts">
          <div class="therm-metric"><span>UNPLUGGED RESISTANCE</span><strong id="thermOhmsOut">—</strong></div>
          <div class="therm-metric"><span>PLUGGED SIGNAL (10k PULL-UP TO 5V)</span><strong id="thermVdcOut">—</strong></div>
          <div class="therm-metric"><span>UNPLUGGED BOARD EXCITATION</span><strong style="color:#38BDF8;">+5.00 VDC</strong></div>
        </div>
        <div class="therm-reverse">
          <div class="field-group">
            <label for="thermOhmsIn">Measured resistance (kΩ) → temp</label>
            <input type="number" inputmode="decimal" step="0.01" id="thermOhmsIn" placeholder="e.g. 16.5" />
          </div>
          <div class="calc-result-banner" id="thermReverseOut" style="margin-top:0;flex:1;min-width:200px;">Enter a reading to convert to °F.</div>
        </div>
      </div>
    </section>

    <!-- ============================ TAB 5 ============================ -->
    <section id="tab5" class="tab-panel" role="tabpanel" aria-label="Field logger and report">
      <div class="logger-grid">
        <div class="panel-card">
          <div class="row-between" style="margin-bottom:12px;">
            <h2 style="margin:0;">Diagnostic Readings Logger</h2>
            <div class="btn-row" style="gap:6px;">
              <button type="button" class="secondary-btn" id="loadSampleFaultBtn">Load Sample Fault</button>
              <button type="button" class="primary-btn" id="saveReadingsToUnitBtn">💾 Save to Active Unit</button>
              <button type="button" class="secondary-btn" id="clearLoggerBtn">Clear</button>
            </div>
          </div>
          <p class="muted-p" id="loggerStatus">Readings auto-draft as you type; press Save to attach them to the active unit.</p>

          <div class="fields-2col">
            <div class="field-group">
              <label for="logSite">Site / Building Location</label>
              <input type="text" id="logSite" placeholder="e.g. Main Roof Mechanical" />
            </div>
            <div class="field-group">
              <label for="logEquip">Active Equipment (auto)</label>
              <input type="text" id="logEquip" readonly tabindex="-1" />
            </div>
            <div class="field-group">
              <label for="log1T">Control Transformer 1T (115VAC)</label>
              <input type="number" inputmode="decimal" step="0.1" id="log1T" placeholder="e.g. 115.2" />
              <div class="field-flag" id="flag1T"></div>
            </div>
            <div class="field-group">
              <label for="log2T">Low-Voltage Control (24VAC)</label>
              <input type="number" inputmode="decimal" step="0.1" id="log2T" placeholder="e.g. 24.4" />
              <div class="field-flag" id="flag2T"></div>
            </div>
            <div class="field-group">
              <label for="log5V">Sensor Excitation Bus (+5.00 VDC)</label>
              <input type="number" inputmode="decimal" step="0.01" id="log5V" placeholder="e.g. 5.00" />
              <div class="field-flag" id="flag5V"></div>
            </div>
            <div class="field-group">
              <label for="logOhms">Temp Sensor Ohms / DC Bus Volts</label>
              <input type="text" id="logOhms" placeholder="e.g. SAT 16.5k / RAT 10.8k / OAT 8.4k" />
            </div>
            <div class="field-group">
              <label for="logSupVfd">Supply VFD Hz &amp; Speed Signal</label>
              <input type="text" id="logSupVfd" placeholder="e.g. 48.5 Hz | 7.40 VDC" />
            </div>
            <div class="field-group">
              <label for="logRetVfd">Return VFD Hz / Inverter Freq</label>
              <input type="text" id="logRetVfd" placeholder="e.g. 41.2 Hz" />
            </div>
            <div class="field-group">
              <label for="logPress">Suction / Liquid Pressures (PSIG)</label>
              <input type="text" id="logPress" placeholder="e.g. S1: 118/345 | S2: 121/352" />
            </div>
            <div class="field-group">
              <label for="logAmps">Compressor / Motor Amp Draws</label>
              <input type="text" id="logAmps" placeholder="e.g. 1A: 24.2A | 1B: 23.9A" />
            </div>
          </div>

          <div class="field-group">
            <label for="logNotes">Technician Findings &amp; Corrective Action</label>
            <textarea id="logNotes" rows="4" placeholder="Root cause, parts replaced, BAS observations..."></textarea>
          </div>
          <label style="display:flex;align-items:center;gap:8px;margin-top:10px;font-size:0.8rem;color:var(--text-secondary);">
            <input type="checkbox" id="logIncludeCalcs" checked /> Include calculator results (Tab 4) in report
          </label>
        </div>

        <div class="panel-card">
          <h2 style="color:var(--emerald-pass);">Formatted Service Ticket</h2>
          <div class="report-preview" id="reportPreviewBox"></div>
          <div class="btn-row no-print">
            <button type="button" class="primary-btn" id="copyReportBtn">📋 Copy Report</button>
            <button type="button" class="secondary-btn" id="downloadReportBtn">⬇ Download .txt</button>
            <button type="button" class="secondary-btn" id="printReportBtn">🖨️ Print / Save PDF</button>
          </div>
        </div>
      </div>
    </section>

    <!-- ============================ TAB 6 ============================ -->
    <section id="tab6" class="tab-panel" role="tabpanel" aria-label="Field quiz">
      <div class="quiz-wrap">
        <div class="panel-card row-between" style="margin-bottom:14px;">
          <div>
            <h2 style="margin-bottom:3px;">Commercial HVAC Field Diagnostic Quiz</h2>
            <p style="font-size:0.82rem;color:var(--text-secondary);">10 rooftop troubleshooting drills: York Series 100, Danfoss VFDs, BAS/Setra control, VRF and field calculations.</p>
          </div>
          <div class="btn-row" style="align-items:center;">
            <span id="quizScoreBadge" style="font-family:var(--font-mono);font-weight:800;color:var(--emerald-pass);background:var(--bg-input);padding:7px 12px;border-radius:7px;border:1px solid var(--border-strong);">Score: 0 / 10</span>
            <button type="button" class="secondary-btn" id="resetQuizBtn">↺ Restart</button>
          </div>
        </div>
        <div id="quizCardHost"></div>
      </div>
    </section>
  </main>

  <footer class="app-footer">
    Field reference aid only. Values, codes and nomenclature are typical/heuristic — always confirm against the unit's own wiring diagram, nameplate and OEM service literature. Follow LOTO and NFPA 70E; DC bus and VFD capacitors can hold lethal charge after disconnect.
  </footer>

  <!-- ================= OEM MODAL ================= -->
  <div class="modal-backdrop" id="oemModalBackdrop" role="dialog" aria-modal="true" aria-labelledby="oemModalTitle" hidden>
    <div class="modal-dialog" tabindex="-1">
      <div class="modal-head">
        <h2 id="oemModalTitle" style="color:var(--sky-24v);font-size:1.05rem;">📘 OEM Nomenclature, Service Notes &amp; Technical Links</h2>
        <button type="button" class="danger-btn" id="closeOemModalBtn">✕ Close</button>
      </div>

      <div style="margin-bottom:14px;">
        <h3>1. York Series 100 IPU Service Access &amp; Output Forcing</h3>
        <div class="insp-text-box" style="font-size:0.81rem;">
          <p style="margin-bottom:5px;">• <strong>Service access:</strong> Press <code>SERVICE</code>, then enter the field access code (this simulator uses <code>1325</code> as recorded in the site notes — confirm the code for your unit's firmware in the IPU manual).</p>
          <p style="margin-bottom:5px;">• <strong>Forcing digital / analog outputs (DO/AO):</strong> Put the unit rocker switch in <strong>LOCAL STOP (OFF)</strong> first, then <code>SERVICE</code> → <code>FORCE DO/AO</code>, select the channel with ▲▼ and press <code>✓</code>. Returning the switch to <strong>RUN (ON)</strong> cancels forced outputs.</p>
          <p>• <strong>Clearing hard lockouts (3 trips / 120 min):</strong> Fix the root cause, press the manual reset on HP1/HP2/HP3 or the Detail A HPS, then press <code>RESET LOCKOUT</code> on the IPU keypad.</p>
        </div>
      </div>

      <div style="margin-bottom:14px;">
        <h3>2. Commercial Model Nomenclature (typical)</h3>
        <div class="table-scroll">
          <table class="data-table">
            <thead>
              <tr><th>Manufacturer</th><th>Prefix / Series</th><th>Capacity Code</th><th>Voltage Code</th><th>Serial Date Code</th></tr>
            </thead>
            <tbody>
              <tr>
                <td><strong>York (JCI)</strong></td>
                <td><code>YPAL</code> (Series 100, 50–150T), <code>Z/J</code> (3–25T)</td>
                <td>YPAL <code>080</code> = 80 tons; Z/J = MBH (<code>120</code> = 10T)</td>
                <td><code>46</code> = 460V-3Ø, <code>23</code> = 208/230V-3Ø, <code>58</code> = 575V</td>
                <td>6th char letter (<code>F</code>=2016, <code>K</code>=2020, <code>M</code>=2022)</td>
              </tr>
              <tr>
                <td><strong>Toshiba Carrier</strong></td>
                <td><code>MCY-MAP</code> (MiNi-SMMS VRF)</td>
                <td><code>060</code> = 60 kBtu/h (5.0T)</td>
                <td><code>HS</code> = 208/230V-1Ø-60Hz</td>
                <td>1st digit = year (<code>4</code>=2024), 2nd–3rd = month</td>
              </tr>
              <tr>
                <td><strong>Trane</strong></td>
                <td><code>YCD / TCH</code> (Voyager), <code>YSC / TSC</code> (Precedent)</td>
                <td><code>300</code> = 300 kBtu/h (25T)</td>
                <td>8th char: <code>4</code> = 460V-3Ø, <code>3</code> = 208/230V-3Ø, <code>W</code> = 575V</td>
                <td>First 2 digits = year (<code>21</code> = 2021), next 2 = week</td>
              </tr>
              <tr>
                <td><strong>Carrier</strong></td>
                <td><code>48TC / 50TC</code> (WeatherMaster), <code>48LC / 50LC</code> (WeatherExpert)</td>
                <td>Chars 7–8: <code>17</code> = 15T, <code>24</code> = 20T, <code>28</code> = 25T</td>
                <td>12th char: <code>6</code> = 460V-3Ø, <code>5</code> = 208/230V-3Ø, <code>1</code> = 575V</td>
                <td>Digits 1–2 = week, digits 3–4 = year (<code>22</code> = 2022)</td>
              </tr>
            </tbody>
          </table>
        </div>
      </div>

      <div>
        <h3>3. OEM Documentation Portals (open in new tab)</h3>
        <div class="doc-links-bar" style="border-top:none;padding-top:0;">
          <a class="doc-link-pill" href="https://docs.johnsoncontrols.com/ductedsystems" target="_blank" rel="noopener noreferrer">York / JCI Ducted Systems Docs ↗</a>
          <a class="doc-link-pill" href="https://www.manualslib.com/products/Johnson-Controls-Ypal080-10348204.html" target="_blank" rel="noopener noreferrer">York YPAL080 Manual Archive ↗</a>
          <a class="doc-link-pill" href="https://www.shareddocs.com/" target="_blank" rel="noopener noreferrer">Carrier / Toshiba ShareDocs ↗</a>
          <a class="doc-link-pill" href="https://www.trane.com/commercial/" target="_blank" rel="noopener noreferrer">Trane Commercial Literature ↗</a>
          <a class="doc-link-pill" href="https://www.lennoxcommercial.com/" target="_blank" rel="noopener noreferrer">Lennox Commercial ↗</a>
        </div>
      </div>
    </div>
  </div>

  <div class="toast-banner" id="toastBanner" role="status" aria-live="polite"></div>

  <script>
  (function () {
    "use strict";

    /* =====================================================================
       UTILITIES
       ===================================================================== */
    const $ = function (id) { return document.getElementById(id); };

    function esc(v) {
      return String(v == null ? "" : v)
        .replace(/&/g, "&amp;").replace(/</g, "&lt;").replace(/>/g, "&gt;")
        .replace(/"/g, "&quot;").replace(/'/g, "&#39;");
    }

    function safeSetStorage(key, val) {
      try { window.localStorage.setItem(key, val); return true; } catch (err) { return false; }
    }
    function safeGetStorage(key) {
      try { return window.localStorage.getItem(key); } catch (err) { return null; }
    }
    function safeJson(key, fallback) {
      const raw = safeGetStorage(key);
      if (!raw) return fallback;
      try { return JSON.parse(raw); } catch (err) { return fallback; }
    }

    function showToast(msg, isError) {
      const toast = $("toastBanner");
      toast.textContent = msg;
      toast.classList.toggle("is-error", !!isError);
      toast.classList.add("show");
      clearTimeout(toast._timer);
      toast._timer = setTimeout(function () { toast.classList.remove("show"); }, 2600);
    }

    function copyText(text) {
      function fallback() {
        const ta = document.createElement("textarea");
        ta.value = text;
        ta.setAttribute("readonly", "");
        ta.style.position = "fixed";
        ta.style.opacity = "0";
        document.body.appendChild(ta);
        ta.select();
        let ok = false;
        try { ok = document.execCommand("copy"); } catch (e) { ok = false; }
        document.body.removeChild(ta);
        showToast(ok ? "Copied to clipboard" : "Copy failed — select the text manually", !ok);
      }
      if (navigator.clipboard && window.isSecureContext) {
        navigator.clipboard.writeText(text).then(function () { showToast("Copied to clipboard"); }, fallback);
      } else {
        fallback();
      }
    }

    function downloadFile(name, content, type) {
      const blob = new Blob([content], { type: type });
      const url = URL.createObjectURL(blob);
      const a = document.createElement("a");
      a.href = url;
      a.download = name;
      document.body.appendChild(a);
      a.click();
      document.body.removeChild(a);
      setTimeout(function () { URL.revokeObjectURL(url); }, 1000);
    }

    function num(id) {
      const el = $(id);
      const raw = el.value.trim();
      if (raw === "") return NaN;
      return parseFloat(raw);
    }

    function isSafeUrl(u) {
      return typeof u === "string" && /^https:\/\/[^\s"'<>]+$/i.test(u);
    }

    const STORE = {
      fleet: "hvac_multi_fleet_v3",
      fleetLegacy: "hvac_multi_fleet_v2",
      active: "hvac_active_unit_v3",
      tab: "hvac_active_tab_v3",
      view: "hvac_view_mode_v3",
      quiz: "hvac_quiz_v3",
      draft: "hvac_logger_draft_v3"
    };

    /* =====================================================================
       MODEL & SERIAL DECODER
       ===================================================================== */
    const ARCH_KEYS = ["york_ipu", "vrf_inverter", "std_rtu"];
    const YORK_YEAR = { A: "2011", B: "2012", C: "2013", D: "2014", E: "2015", F: "2016", G: "2017", H: "2018", J: "2019", K: "2020", L: "2021", M: "2022", N: "2023", P: "2024", R: "2025", S: "2026" };

    function newId() {
      return "u_" + Date.now().toString(36) + "_" + Math.floor(Math.random() * 1e6).toString(36);
    }

    function decodeHvacEquipment(tag, rawModel, rawSerial, archOverride) {
      const model = (rawModel || "").trim().toUpperCase();
      const serial = (rawSerial || "").trim().toUpperCase();
      const cleanTag = (tag || "").trim() || "RTU-1";
      const forcedArch = ARCH_KEYS.indexOf(archOverride) !== -1 ? archOverride : null;

      const u = {
        id: newId(),
        tag: cleanTag,
        mfg: "Unrecognized Manufacturer",
        series: "Packaged Rooftop Unit",
        model: model || "UNKNOWN-MODEL",
        serial: serial || "UNKNOWN-SERIAL",
        tons: "Not decoded",
        voltage: "Verify nameplate",
        refrigerant: "R-410A (verify)",
        fanType: "Verify nameplate",
        heatType: "Verify nameplate",
        mfgDate: "Not decoded",
        arch: "std_rtu",
        recognized: false,
        docs: [
          { label: "York / JCI Ducted Systems Docs", url: "https://docs.johnsoncontrols.com/ductedsystems" },
          { label: "Carrier / Toshiba ShareDocs", url: "https://www.shareddocs.com/" }
        ],
        savedReadings: null
      };

      if (/^(MCY-|MMY-)/.test(model)) {
        u.recognized = true;
        u.mfg = "Toshiba Carrier";
        u.series = "MiNi-SMMS / VRF Outdoor Condenser";
        const m = model.match(/MAP(\d{3})/);
        if (m) {
          const kbtu = parseInt(m[1], 10);
          u.tons = (kbtu / 12).toFixed(1) + " Tons (" + kbtu + " kBtu/h)";
        }
        u.voltage = model.indexOf("HS") !== -1 ? "208/230V-1PH-60Hz" : "Verify (3-phase model?)";
        u.refrigerant = "R-410A (see nameplate charge)";
        u.fanType = "DC Inverter Condenser Fan(s)";
        u.heatType = "VRF Heat Pump / Inverter Compressor";
        if (/^\d{3}/.test(serial)) {
          const month = parseInt(serial.slice(1, 3), 10);
          u.mfgDate = "202" + serial.charAt(0) + (month >= 1 && month <= 12 ? " (Month " + serial.slice(1, 3) + ")" : "");
        }
        u.arch = "vrf_inverter";
        u.docs = [
          { label: "Carrier / Toshiba ShareDocs Portal", url: "https://www.shareddocs.com/" },
          { label: "Toshiba Carrier Global", url: "https://www.toshiba-carrier.co.jp/global/" }
        ];
      } else if (/^(YPAL|YCAL|Z[A-Z]|J\d)/.test(model)) {
        u.recognized = true;
        const isSeries100 = /^(YPAL|YCAL)/.test(model);
        u.mfg = "York (Johnson Controls)";
        u.series = isSeries100 ? "Series 100 Commercial RTU (IPU)" : "York Commercial Packaged RTU";
        const capMatch = model.match(/(\d{3})/);
        if (capMatch) {
          const val = parseInt(capMatch[1], 10);
          // Series 100 capacity code is nominal tons; light commercial Z/J series is MBH.
          u.tons = isSeries100 ? val + " Tons" : (val / 12).toFixed(1).replace(/\.0$/, "") + " Tons (" + val + " MBH)";
        }
        if (isSeries100) {
          const vCode = model.slice(10, 12);
          const vMap = { "46": "460V-3PH-60Hz", "23": "208/230V-3PH-60Hz", "20": "208/230V-3PH-60Hz", "58": "575V-3PH-60Hz" };
          u.voltage = vMap[vCode] || (model.indexOf("46") !== -1 ? "460V-3PH-60Hz" : "Verify nameplate");
          u.fanType = model.charAt(8) === "V" ? "VAV / Danfoss FC 102 VFD" : "Constant Volume";
          const h = model.charAt(9);
          u.heatType = h === "E" ? "Electric Heat / HGRH Option" : (h === "G" ? "Gas Heat" : (h === "C" ? "Cooling Only" : "Verify nameplate"));
        } else {
          const zv = { "2": "208/230V-3PH-60Hz", "4": "460V-3PH-60Hz", "5": "575V-3PH-60Hz" };
          u.voltage = zv[model.charAt(9)] || "Verify nameplate";
          u.fanType = "Belt / Direct Drive (verify)";
          u.heatType = model.charAt(1) === "F" || model.charAt(1) === "J" ? "Gas Heat / Cooling (verify)" : "Verify nameplate";
        }
        if (serial.length >= 6 && YORK_YEAR[serial.charAt(5)]) {
          u.mfgDate = YORK_YEAR[serial.charAt(5)] + " — code " + serial.slice(4, 6);
        }
        const tonsNum = parseFloat(u.tons);
        u.arch = (isSeries100 || tonsNum >= 50) ? "york_ipu" : "std_rtu";
        u.docs = [
          { label: "York / JCI Ducted Systems Docs", url: "https://docs.johnsoncontrols.com/ductedsystems" },
          { label: "York YPAL080 Manual Archive", url: "https://www.manualslib.com/products/Johnson-Controls-Ypal080-10348204.html" }
        ];
      } else if (/^(YCD|TCD|TCH|YCH|YSC|TSC|WSC)/.test(model)) {
        u.recognized = true;
        u.mfg = "Trane";
        u.series = /^(YCD|TCD|TCH|YCH)/.test(model) ? "Voyager Commercial RTU" : "Precedent Commercial RTU";
        const tm = model.match(/^[A-Z]{3}(\d{3})/);
        if (tm) {
          const kbtu = parseInt(tm[1], 10);
          u.tons = (kbtu / 12).toFixed(1).replace(/\.0$/, "") + " Tons (" + kbtu + " MBH)";
        }
        const tv = { "4": "460V-3PH-60Hz", "3": "208/230V-3PH-60Hz", "W": "575V-3PH-60Hz", "1": "208/230V-1PH-60Hz" };
        u.voltage = tv[model.charAt(7)] || "Verify nameplate";
        u.fanType = "Constant Volume / VFD (verify option code)";
        u.heatType = model.charAt(0) === "Y" ? "Gas Heat / Electric Cooling" : (model.charAt(0) === "W" ? "Heat Pump" : "Cooling / Electric Heat");
        if (/^\d{4}/.test(serial)) u.mfgDate = "20" + serial.slice(0, 2) + ", Week " + serial.slice(2, 4);
        u.docs = [{ label: "Trane Commercial Documentation", url: "https://www.trane.com/commercial/" }];
      } else if (/^(48|50)(TC|LC|HC|FC)/.test(model)) {
        u.recognized = true;
        u.mfg = "Carrier";
        u.series = model.slice(2, 4) === "LC" ? "WeatherExpert High-Efficiency RTU" : "WeatherMaster Packaged RTU";
        const cm = model.match(/^(?:48|50)[A-Z]{2}[A-Z0-9]{2}(\d{2})/);
        if (cm) {
          const idx = cm[1];
          const mapT = { "04": "3", "05": "4", "06": "5", "07": "6", "08": "7.5", "09": "8.5", "12": "10", "14": "12.5", "16": "15", "17": "15", "20": "17.5", "24": "20", "26": "22.5", "28": "25", "30": "27.5" };
          u.tons = (mapT[idx] ? mapT[idx] + " Tons" : "Code " + idx + " (verify)") + " — size code " + idx;
        }
        const cv = { "6": "460V-3PH-60Hz", "5": "208/230V-3PH-60Hz", "1": "575V-3PH-60Hz", "3": "208/230V-1PH-60Hz" };
        u.voltage = cv[model.charAt(11)] || cv[model.slice(-1)] || "Verify nameplate";
        u.heatType = model.indexOf("48") === 0 ? "Gas Heat / Electric Cooling" : "Electric Cooling (opt. electric heat)";
        u.fanType = "Belt / EcoBlue Direct Drive (verify)";
        if (/^\d{4}/.test(serial)) u.mfgDate = "Week " + serial.slice(0, 2) + ", 20" + serial.slice(2, 4);
        u.docs = [{ label: "Carrier Commercial ShareDocs", url: "https://www.shareddocs.com/" }];
      } else if (/^(KGA|KCA|KHA|LGH|LCH|LGT|LCT)/.test(model)) {
        u.recognized = true;
        u.mfg = "Lennox Commercial";
        u.series = model.charAt(0) === "L" ? "Energence / Strategos RTU" : "LandMark Packaged RTU";
        const lm = model.match(/(\d{3})/);
        if (lm) {
          const kbtu = parseInt(lm[1], 10);
          u.tons = (kbtu / 12).toFixed(1).replace(/\.0$/, "") + " Tons (" + kbtu + " MBH)";
        }
        u.heatType = model.charAt(1) === "G" ? "Gas Heat" : (model.charAt(1) === "H" ? "Heat Pump" : "Cooling / Electric");
        u.docs = [{ label: "Lennox Commercial Technical Docs", url: "https://www.lennoxcommercial.com/" }];
      }

      if (forcedArch) u.arch = forcedArch;
      return u;
    }

    function makeDefaultFleet() {
      const a = decodeHvacEquipment("RTU-1", "YPAL080HVE46BBGXN", "11552F05131329", "york_ipu");
      a.id = "u_default_rtu1";
      const b = decodeHvacEquipment("VRF-CU-1", "MCY-MAP0607HS-UL", "40410012", "vrf_inverter");
      b.id = "u_default_vrf1";
      return [a, b];
    }

    function normalizeUnit(raw) {
      if (!raw || typeof raw !== "object") return null;
      const model = typeof raw.model === "string" ? raw.model : "";
      if (!model.trim()) return null;
      const base = decodeHvacEquipment(raw.tag, model, raw.serial, ARCH_KEYS.indexOf(raw.arch) !== -1 ? raw.arch : null);
      base.id = typeof raw.id === "string" && /^[\w-]{1,60}$/.test(raw.id) ? raw.id : newId();
      if (raw.savedReadings && typeof raw.savedReadings === "object") {
        const r = {};
        Object.keys(raw.savedReadings).forEach(function (k) {
          if (/^[\w]{1,30}$/.test(k)) r[k] = String(raw.savedReadings[k]).slice(0, 2000);
        });
        base.savedReadings = r;
      }
      return base;
    }

    function loadFleet() {
      const saved = safeJson(STORE.fleet, null) || safeJson(STORE.fleetLegacy, null);
      if (Array.isArray(saved)) {
        const list = saved.map(normalizeUnit).filter(Boolean);
        if (list.length) return list;
      }
      return makeDefaultFleet();
    }

    let siteFleet = loadFleet();
    let activeUnitId = safeGetStorage(STORE.active) || siteFleet[0].id;
    if (!siteFleet.some(function (u) { return u.id === activeUnitId; })) activeUnitId = siteFleet[0].id;

    function getActiveUnit() {
      return siteFleet.find(function (u) { return u.id === activeUnitId; }) || siteFleet[0];
    }

    function saveFleetToStorage() {
      safeSetStorage(STORE.fleet, JSON.stringify(siteFleet));
      safeSetStorage(STORE.active, activeUnitId);
    }

    /* =====================================================================
       ARCHITECTURES — schematic layout, nodes and live simulation
       ===================================================================== */
    const ARCHITECTURES = {
      /* ------------------------------ YORK -------------------------------- */
      york_ipu: {
        label: "York Series 100 IPU",
        title: "York Series 100 IPU + Danfoss VFD + BAS Setra (035-20952-204 Rev J)",
        defaultNode: "y_1t2t",
        treeCats: ["sensors", "vfd", "comp"],
        toggles: [
          { key: "pwr", title: "1. Main 460V & 1T/2T Power", sub: "115VAC / 24VAC secondaries", onTxt: "ON", offTxt: "OFF" },
          { key: "call", title: "2. Cooling / BAS Call (TB2 Y1/Y2)", sub: "24VAC demand + speed signal", onTxt: "CALLING", offTxt: "IDLE" },
          { key: "safety1", title: "3. Detail A High Static (HPS)", sub: "Supply VFD safety cutout", onTxt: "NORMAL", offTxt: "TRIPPED", fault: true },
          { key: "safety2", title: "4. Danfoss Term 37 STO Loop", sub: "Safe Torque Off (+24VDC)", onTxt: "CLOSED", offTxt: "OPEN", fault: true },
          { key: "sys1Hp", title: "5. Sys 1 High-Pressure (HP1)", sub: "Manual-reset HP cutout", onTxt: "CLOSED", offTxt: "OPEN", fault: true },
          { key: "bus5v", title: "6. Temp Sensor +5VDC Bus", sub: "J1/J2 shared thermistor rail", onTxt: "NORMAL", offTxt: "SHORTED", fault: true }
        ],
        sheets: [
          {
            id: "s1", label: "Sheet 1: Power, IPU & Safeties",
            heading: "SHEET 1 OF 3 — POWER, IPU 031-02488-001 & SAFETY LOOPS",
            title: "YORK ELEMENTARY DIAGRAM 035-20952-204 REV J — SHEET 1 OF 3 (POWER, IPU & SAFETIES)",
            hotspots: [
              { node: "y_1t2t", x: 60, y: 70, w: 795, h: 115,
                title: "1T (460V→115VAC 1kVA) • 2T (115V→24VAC 75VA) • DC PSU (+5VDC / +12VDC) • IPU 031-02488-001",
                lines: ["WIRES 101/102 (115VAC) FEED SHEET 2 CONTACTORS & SHEET 3 3T TRANSFORMER | 2T FEEDS 24VAC SAFETY LOOPS & TB2"],
                badge: "PROBE: 101–102 (115VAC) | 2T (24VAC) | PSU (+5VDC)" },
              { node: "y_sensors", x: 60, y: 205, w: 795, h: 125,
                title: "PLUG-IN I/O BOARD (031-02487-001) J1/J2 — SAT, RAT & OAT 10kΩ NTC SENSORS (+5.00 VDC BUS)",
                lines: ["SHARED +5.00 VDC EXCITATION RAIL: OPEN PLUG = +5.00 VDC | PLUGGED AT 75°F ≈ +2.56 VDC (≈10.5 kΩ)",
                        "FAULT TIP: ONE PINCHED SENSOR WIRE CAN PULL THE WHOLE +5VDC BUS TO 0.00 VDC (DISPLAYS -51°F / +200°F)"],
                badge: "UNPLUG J1/J2 PLUGS ONE BY ONE TO ISOLATE SHORT" },
              { node: "y_safeties", x: 60, y: 350, w: 795, h: 175,
                title: "SYSTEMS 1, 2, 3 COMPRESSOR SAFETY LOOPS (HP / MP / LPCO) & TB2 FIELD TERMINAL STRIP",
                lines: ["SERIES 24VAC LOOP: HP (MANUAL RESET) → INTERNAL MOTOR PROTECTOR (MP) → LPCO (3 TRIPS / 120 MIN = LOCKOUT)",
                        "TB2 FIELD STRIP: 1:R (24VAC) | 2:C (COM) | 3:G | 4:Y1 | 5:Y2 | 6:W1 | AL1/AL2 DRY ALARM CONTACTS"],
                badge: "MEASURE 24VAC TO TB2-C (24VAC COMMON)" }
            ],
            wires: [
              { id: "w-s1-a", from: "y_1t2t", to: "y_sensors", d: "M 450 185 L 450 205",
                sim: function (st) { return !st.pwr ? "" : (st.bus5v ? "sim-live-5v" : "sim-fault"); } },
              { id: "w-s1-b", from: "y_1t2t", to: "y_safeties", d: "M 60 128 L 36 128 L 36 437 L 60 437",
                sim: function (st) { return !st.pwr ? "" : (st.sys1Hp ? "sim-live-24" : "sim-fault"); } }
            ],
            offsheet: [{ x: 640, y: 545, text: "▶ TO SHEET 2: IPU RELAY OUTPUTS / WIRES 101-102" }],
            notes: []
          },
          {
            id: "s2", label: "Sheet 2: Contactors & VFDs",
            heading: "SHEET 2 OF 3 — COMPRESSOR CONTACTORS & DANFOSS FC 102",
            title: "YORK ELEMENTARY DIAGRAM 035-20952-204 REV J — SHEET 2 OF 3 (CONTACTORS & DANFOSS VFDs)",
            hotspots: [
              { node: "y_vfd", x: 60, y: 80, w: 795, h: 220,
                title: "SUPPLY & RETURN DANFOSS FC 102 VFD INTERLOCKS + DETAIL A HIGH STATIC CUTOUT (HPS)",
                lines: ["• RUN ENABLE: YORK I/O RELAY CLOSES TERM 12 (+24VDC) THROUGH DETAIL A HPS TO TERM 18 (START)",
                        "• SAFE TORQUE OFF (STO): TERM 37 MUST READ +24.0 VDC TO TERM 20 (IF 0 VDC → ALARM 68 SAFE STOP)",
                        "• FAULT FEEDBACK: DANFOSS RELAY 01/02 OPENS ON DRIVE ALARM TO ALERT YORK IPU"],
                badge: "PROBE: TERM 18 (+24VDC) & TERM 37 STO (+24VDC) TO TERM 20" },
              { node: "y_contactors", x: 60, y: 325, w: 795, h: 190,
                title: "COMPRESSOR CONTACTORS (1A–3B), CONDENSER FANS, DETAIL K PUMP-DOWN & DETAIL L ECONOMIZER",
                lines: ["• COMPRESSOR & CONDENSER CONTACTOR COILS: 115VAC (WIRES 101/102) DRIVEN BY PLUG-IN I/O RELAYS",
                        "• DETAIL L ECONOMIZER ACTUATORS: 24VAC SUPPLY + 2–10VDC SIGNAL (LOCKED OUT IF OAT/RAT FAILS)"],
                badge: "COILS: 115VAC | ECONOMIZER: 2–10VDC" }
            ],
            wires: [
              { id: "w-s2-a", from: "y_safeties", to: "y_vfd", d: "M 22 66 L 36 66 L 36 190 L 60 190",
                sim: function (st) { return !st.pwr ? "" : ((!st.safety1 || !st.safety2) ? "sim-fault" : (st.call ? "sim-live-24" : "")); } },
              { id: "w-s2-b", from: "y_safeties", to: "y_contactors", d: "M 36 190 L 36 420 L 60 420",
                sim: function (st) { return !st.pwr ? "" : (!st.sys1Hp ? "sim-fault" : (st.call ? "sim-live-115" : "")); } }
            ],
            offsheet: [{ x: 22, y: 62, text: "◀ FROM SHEET 1 (IPU RELAYS / 101-102)" }, { x: 680, y: 545, text: "▶ TO SHEET 3: TERM 53/55 SPEED LOOP" }],
            notes: []
          },
          {
            id: "s3", label: "Sheet 3: HGRH & BAS/Setra Mod",
            heading: "SHEET 3 OF 3 — DETAIL O HGRH & BAS/SETRA FIELD MOD",
            title: "YORK ELEMENTARY DIAGRAM 035-20952-204 REV J — SHEET 3 OF 3 (DETAIL O HGRH & FIELD MODS)",
            hotspots: [
              { node: "y_bas", x: 60, y: 75, w: 795, h: 265,
                title: "DETAIL O (3T 40VA XFMR + HGRH-B BOARD) & BAS/SETRA VFD SPEED CONTROL (TERMS 53 / 55)",
                lines: ["• HGRH-B BOARD: 24VAC FROM 3T XFMR | S+/S- (411/412) = 0–10VDC FROM IPU | JUMPER = 1 | ALL SW1 DIPS = OFF",
                        "• SUPPLY VFD SPEED (TERMS 53+/55-): 0–10VDC FROM BAS PID (SETRA STATIC TRANSDUCER BELOW RTU-1)",
                        "• LIVE CHECK: VIEW DANFOSS PARAMETER 16-62 ON DRIVE KEYPAD TO READ INCOMING BAS VOLTAGE DIRECTLY"],
                badge: "TERM 53 (+)/55 (-): 2.0–10.0 VDC (PARAM 16-62)" }
            ],
            wires: [
              { id: "w-s3-a", from: "y_vfd", to: "y_bas", d: "M 22 66 L 36 66 L 36 207 L 60 207",
                sim: function (st) { return (st.pwr && st.call && st.safety1 && st.safety2) ? "sim-live-24" : ""; } }
            ],
            offsheet: [{ x: 22, y: 62, text: "◀ FROM SHEET 2 (DANFOSS SUPPLY VFD)" }],
            notes: [
              { x: 60, y: 365, w: 795, h: 150, heading: "HANDWRITTEN CABINET DOOR NOTES (FIELD RECORD):",
                lines: ["“Supply Fan Sync is setup 3/17/21 ND”", "“Supply Fan speed controlled by BAS. SETRA located below RTU-1”"] }
            ]
          }
        ],
        nodes: {
          y_1t2t: {
            sheet: "s1", sheetLine: "SHEET 1 • LINES 101–115", railVolt: "460V → 115VAC / 24VAC / +5VDC",
            name: "1T (1kVA), 2T (75VA) & IPU DC Power Supply",
            tags: "460v 1t 2t 115vac 24vac +5vdc dc power supply ipu fuse 101 102",
            fromConn: "460V 3Ø main disconnect lugs (L1 & L2)",
            toConn: "IPU board, plug-in I/O J1–J8, safety loops & TB2",
            upNode: null, downNode: "y_sensors", peerNode: "y_safeties",
            redLead: "RED (+): Wire 101 (115VAC) / 2T 24VAC hot / +5VDC pin",
            blackLead: "BLK (-): Wire 102 (neutral) / 24VAC common / DC GND",
            normal: "1T sec: 115VAC ±5% | 2T sec: 24VAC (22–28VAC) | DC supply: +5.00VDC & +12.0VDC.",
            fault: "Steps 460V down for all control boards, safety switches and contactor coils.",
            reset: "Check primary/secondary fuses; isolate TB2 or J1/J2 plugs if a secondary fuse keeps blowing.",
            simText: function (st) {
              if (!st.pwr) return { status: "dead", text: "0.0 VAC / 0.00 VDC — main 460V disconnect open" };
              if (!st.bus5v) return { status: "fault", text: "1T: 115.2 VAC | 2T: 24.4 VAC | DC PSU +5V rail pulled to 0.00 VDC by shorted sensor" };
              return { status: "ok", text: "1T: 115.2 VAC | 2T: 24.4 VAC | DC PSU: +5.00 VDC" };
            }
          },
          y_sensors: {
            sheet: "s1", sheetLine: "SHEET 1 • J1/J2 PLUGS", railVolt: "+5.00VDC PULL-UP / 10kΩ NTC",
            name: "SAT, RAT & OAT Temp Sensors (+5VDC Excitation Bus)",
            tags: "sat rat oat +5vdc 5v j1 j2 thermistor sensor 10k ntc -51 -51f 200f",
            fromConn: "Plug-in I/O board (031-02487-001) J1/J2 +5.00 VDC rail",
            toConn: "SAT, RAT & OAT 10kΩ Type III NTC thermistors",
            upNode: "y_1t2t", downNode: "y_contactors", peerNode: "y_contactors",
            redLead: "RED (+): J1/J2 sensor signal pin",
            blackLead: "BLK (-): Sensor common / DC ground",
            normal: "Unplugged I/O header: +5.00 VDC. Plugged at 75°F: ≈2.56 VDC (≈10.5 kΩ). Use the Tab 4 thermistor calculator for other temps.",
            fault: "A shorted sensor cable pulls the shared +5VDC bus to 0.00 VDC, so every sensor reads -51°F / +200°F. Bad OAT/RAT also locks out the economizer.",
            reset: "Unplug J1/J2 plugs one at a time while watching the meter — when +5.00 VDC snaps back, the last cable removed is shorted.",
            simText: function (st) {
              if (!st.pwr) return { status: "dead", text: "0.00 VDC — control power off" };
              if (!st.bus5v) return { status: "fault", text: "0.00 VDC (SHORTED +5VDC BUS — keypad reads -51°F / +200°F)" };
              return { status: "ok", text: "+5.00 VDC open pin / +2.56 VDC plugged (75°F, 10kΩ NTC)" };
            }
          },
          y_safeties: {
            sheet: "s1", sheetLine: "SHEET 1 • LINES 140–175", railVolt: "24VAC SERIES SAFETY LOOP",
            name: "Compressor HP, MP & LPCO Safety Loops + TB2 Strip",
            tags: "hp1 hp2 hp3 mp lpco tb2 y1 y2 w1 g r c lockout high pressure safety",
            fromConn: "2T 24VAC secondary & BAS/thermostat (TB2 Y1/Y2/W1/G)",
            toConn: "Plug-in I/O safety inputs → Sheet 2 compressor contactors",
            upNode: "y_1t2t", downNode: "y_contactors", peerNode: "y_vfd",
            redLead: "RED (+): HP1/HP2/HP3 terminals & TB2 Y1/Y2",
            blackLead: "BLK (-): 24VAC common (TB2-C)",
            normal: "≈24 VAC on both sides of each closed HP, MP and LPCO switch. 3 trips in 120 min = hard lockout.",
            fault: "An open switch removes the compressor enable and logs the trip in IPU HISTORY.",
            reset: "Press the manual reset on the HP switch, then press [RESET LOCKOUT] on the York keypad.",
            simText: function (st) {
              if (!st.pwr) return { status: "dead", text: "0.0 VAC — control power off" };
              if (!st.sys1Hp) return { status: "fault", text: "24.4 VAC before HP1, 0.0 VAC after (HP1 OPEN — Sys 1 high-pressure cutout)" };
              return st.call
                ? { status: "ok", text: "24.4 VAC safety loop closed | TB2 Y1/Y2 calling" }
                : { status: "dead", text: "24.4 VAC safety loop closed | TB2 Y1/Y2 idle (0 VAC)" };
            }
          },
          y_vfd: {
            sheet: "s2", sheetLine: "SHEET 2 • VFD & DETAIL A", railVolt: "24VDC RUN / STO",
            name: "Danfoss FC 102 Run (12/18), STO (37) & Detail A HPS",
            tags: "danfoss vfd fc102 12 18 20 37 sto 01 02 detail a hps high static alarm 68",
            fromConn: "York I/O fan relay → Detail A high static cutout (HPS)",
            toConn: "Danfoss Term 18 (run) & Term 37 (STO) → Sheet 3 speed loop",
            upNode: "y_safeties", downNode: "y_bas", peerNode: "y_bas",
            redLead: "RED (+): Danfoss Terminal 18 (or Terminal 37 STO)",
            blackLead: "BLK (-): Danfoss Terminal 20 (common)",
            normal: "Term 18 to 20: +24.0 VDC on run. Term 37 to 20: +24.0 VDC continuous. Relay 01/02 closed when healthy.",
            fault: "If Detail A HPS opens, Term 18 drops to 0V. If Term 37 loses +24V the drive trips Alarm 68 (Safe Stop).",
            reset: "Reset the HPS button near the blower; on the Danfoss LCP press [Reset] and confirm [Auto On] is lit.",
            simText: function (st) {
              if (!st.pwr) return { status: "dead", text: "0.0 VDC — drive powered down" };
              if (!st.safety1) return { status: "fault", text: "Term 18: 0.0 VDC (Detail A HPS open) — supply VFD stopped" };
              if (!st.safety2) return { status: "fault", text: "Term 37 STO: 0.0 VDC (ALARM 68 SAFE STOP)" };
              return st.call
                ? { status: "ok", text: "Term 18: +24.0 VDC (RUN) | Term 37: +24.0 VDC | Relay 01/02 closed" }
                : { status: "dead", text: "Term 18: 0.0 VDC (idle) | Term 37: +24.0 VDC" };
            }
          },
          y_contactors: {
            sheet: "s2", sheetLine: "SHEET 2 • CONTACTORS 1A–3B", railVolt: "115VAC COILS / 2–10VDC ECON",
            name: "Compressor Contactors, Condenser Fans & Economizer",
            tags: "compressor contactors 1a 1b 2a 2b 3a 3b condenser fans detail k pump down detail l economizer actuator 2-10vdc 101 102",
            fromConn: "Plug-in I/O relay outputs (115VAC wires 101/102) via safety loop enable",
            toConn: "Compressor contactors 1A–3B, condenser fan contactors, economizer actuators",
            upNode: "y_safeties", downNode: null, peerNode: "y_sensors",
            redLead: "RED (+): Contactor coil A1 (wire from I/O relay)",
            blackLead: "BLK (-): Contactor coil A2 / wire 102 (neutral)",
            normal: "115VAC across energized coils. Economizer: 24VAC supply, 2–10VDC command.",
            fault: "Coil voltage present but contactor open = failed coil. No coil voltage = upstream safety or I/O relay.",
            reset: "Check safety loop and IPU COMPRESSOR screen for the stage's status before replacing parts.",
            simText: function (st) {
              if (!st.pwr) return { status: "dead", text: "0.0 VAC — control power off" };
              if (!st.call) return { status: "dead", text: "0.0 VAC on coils — no cooling demand" };
              if (!st.sys1Hp) return { status: "fault", text: "1A/1B coils 0.0 VAC (HP1 open) | Sys 2/3 coils 115.2 VAC" };
              if (!st.bus5v) return { status: "fault", text: "Economizer locked out (OAT/RAT sensor fault) | compressors on mechanical cooling" };
              return { status: "ok", text: "115.2 VAC across 1A–3B coils | economizer 4.6 VDC command" };
            }
          },
          y_bas: {
            sheet: "s3", sheetLine: "SHEET 3 • FIELD MOD (3/17/21)", railVolt: "0–10VDC BAS SPEED + 24VAC HGRH",
            name: "BAS Setra Speed Control (Term 53/55), Fan Sync & Detail O HGRH",
            tags: "setra bas 53 55 16-62 supply fan sync return hgrh hgrh-b 3t 411 412 pid static transducer",
            fromConn: "Setra static transducer (below RTU-1) → BAS controller PID output",
            toConn: "Supply VFD Term 53/55 (Param 16-62), return VFD sync & HGRH-B board",
            upNode: "y_vfd", downNode: null, peerNode: "y_1t2t",
            redLead: "RED (+): Danfoss Term 53 (+) / HGRH-B S+ (411)",
            blackLead: "BLK (-): Danfoss Term 55 (-) / HGRH-B S- (412)",
            normal: "Term 53/55: 2.0–10.0 VDC from BAS (read live in Danfoss Param 16-62). HGRH-B: jumper = 1, all SW1 DIPs = OFF.",
            fault: "Per the door note (3/17/21 ND), the BAS overrides the York speed signal and the return VFD tracks the supply VFD.",
            reset: "Read Danfoss Param 16-62 first to split BAS/Setra problems from VFD problems.",
            simText: function (st) {
              if (!st.pwr || !st.call || !st.safety1 || !st.safety2) {
                return { status: "dead", text: "2.00 VDC minimum speed / fan stopped" };
              }
              return { status: "ok", text: "6.80 VDC at Term 53/55 (Param 16-62) → ≈45.6 Hz | return sync active" };
            }
          }
        }
      },

      /* ------------------------------ VRF --------------------------------- */
      vrf_inverter: {
        label: "Toshiba Carrier VRF",
        title: "Toshiba Carrier VRF Outdoor Unit (MCY-MAP0607HS-UL — 208/230V 1Ø)",
        defaultNode: "vrf_pwr",
        treeCats: ["vrf", "comp"],
        toggles: [
          { key: "pwr", title: "1. 208/230V 1Ø Main Power", sub: "L1–L2 input & noise filter", onTxt: "ON", offTxt: "OFF" },
          { key: "call", title: "2. U1/U2 Indoor Comm Bus", sub: "Serial packets to indoor units", onTxt: "ACTIVE", offTxt: "LOST", fault: true },
          { key: "safety1", title: "3. High-Pressure Switch (63H)", sub: "≈601 PSIG cutout (R-410A)", onTxt: "CLOSED", offTxt: "OPEN", fault: true },
          { key: "safety2", title: "4. IPM Inverter Module", sub: "DC bus & U/V/W output", onTxt: "HEALTHY", offTxt: "FAULT", fault: true },
          { key: "sys1Hp", title: "5. Outdoor DC Fan Motor", sub: "Inverter fan drive", onTxt: "OK", offTxt: "LOCKED", fault: true },
          { key: "bus5v", title: "6. 5VDC Sensor Rail", sub: "TD / TS / TO / TE thermistors", onTxt: "NORMAL", offTxt: "SHORTED", fault: true }
        ],
        sheets: [
          {
            id: "v1", label: "Main Inverter & Comm Schematic",
            heading: "VRF OUTDOOR UNIT — 208/230V 1Ø POWER, DC BUS (~325 VDC) & U1/U2 SERIAL BUS",
            title: "TOSHIBA CARRIER VRF OUTDOOR UNIT — POWER, INVERTER & COMMUNICATION (SIMPLIFIED)",
            hotspots: [
              { node: "vrf_pwr", x: 60, y: 70, w: 380, h: 200,
                title: "208/230V 1Ø INPUT • NOISE FILTER • DC BUS",
                lines: ["L1/L2 → FUSE → REACTOR → BRIDGE RECTIFIER", "SMOOTHING CAPS: DC BUS ≈ 1.41 × VAC (~325 VDC)", "⚠ WAIT 5 MIN & VERIFY < 30 VDC BEFORE TOUCHING"],
                badge: "PROBE: L1–L2 (VAC) | DC P–N (VDC)" },
              { node: "vrf_ipm", x: 475, y: 70, w: 380, h: 200,
                title: "INVERTER IPM → COMPRESSOR + DC FAN",
                lines: ["U / V / W PWM OUTPUT TO TWIN-ROTARY COMPRESSOR", "SEPARATE FAN IPM DRIVES DC CONDENSER FAN", "CHECK WINDINGS BALANCED & > 1 MΩ TO GROUND"],
                badge: "IPM / FAN CODES: P26 • P22 • H01" },
              { node: "vrf_comm", x: 60, y: 300, w: 795, h: 220,
                title: "MAIN CONTROL PCB • U1/U2 INDOOR BUS • 63H HIGH-PRESSURE SWITCH • TD/TS/TO/TE SENSORS (+5VDC)",
                lines: ["• U1/U2: NON-POLAR SHIELDED 2-WIRE TO INDOOR UNITS — NEVER CONNECT LINE VOLTAGE (DESTROYS COMM CIRCUITS)",
                        "• HEALTHY BUS = FLUCTUATING LOW DC VOLTAGE ON METER; STEADY 0 V OR NO FLUCTUATION = NO COMMUNICATION",
                        "• 63H HP SWITCH IN SERIES WITH COMPRESSOR ENABLE | SENSORS: TD DISCHARGE, TS SUCTION, TO OUTDOOR, TE COIL"],
                badge: "PROBE: U1–U2 (DC, FLUCTUATING) | SENSOR PINS (+5VDC)" }
            ],
            wires: [
              { id: "w-v-a", from: "vrf_pwr", to: "vrf_ipm", d: "M 440 170 L 475 170",
                sim: function (st) { return !st.pwr ? "" : (st.safety2 ? "sim-live-115" : "sim-fault"); } },
              { id: "w-v-b", from: "vrf_pwr", to: "vrf_comm", d: "M 250 270 L 250 300",
                sim: function (st) { return !st.pwr ? "" : (st.bus5v ? "sim-live-5v" : "sim-fault"); } },
              { id: "w-v-c", from: "vrf_comm", to: "vrf_ipm", d: "M 665 300 L 665 270",
                sim: function (st) { return !st.pwr ? "" : ((st.safety1 && st.call) ? "sim-live-24" : "sim-fault"); } }
            ],
            offsheet: [{ x: 600, y: 545, text: "▶ U1/U2 TO INDOOR UNITS • U3/U4 TO OTHER OUTDOOR UNITS" }],
            notes: []
          }
        ],
        nodes: {
          vrf_pwr: {
            sheet: "v1", sheetLine: "VRF POWER • L1/L2 & DC BUS", railVolt: "208/230VAC 1Ø → ~325VDC BUS",
            name: "Main 208/230V 1Ø Supply, Reactor & DC Bus",
            tags: "l1 l2 230v 208v 1ph power fuse noise filter reactor rectifier dc bus capacitor p n 325vdc",
            fromConn: "Outdoor disconnect (size per nameplate MCA / MOP)",
            toConn: "Bridge rectifier, smoothing capacitors (~325 VDC) & inverter IPM",
            upNode: null, downNode: "vrf_ipm", peerNode: "vrf_comm",
            redLead: "RED (+): L1 lug / DC bus P (+)",
            blackLead: "BLK (-): L2 lug / DC bus N (-)",
            normal: "AC input: 208–230VAC (typ. limits 187–253V). DC bus (P–N): ≈1.41 × VAC (~295–325 VDC).",
            fault: "A blown noise-filter fuse or shorted IPM drops the DC bus; low bus voltage under load points at the capacitors or rectifier.",
            reset: "WAIT at least 5 minutes after opening the disconnect and verify the DC bus is below 30 VDC before touching boards.",
            simText: function (st) {
              if (!st.pwr) return { status: "dead", text: "0.0 VAC / 0.0 VDC — disconnect open" };
              return { status: "ok", text: "230.0 VAC input | DC bus (P–N): 324 VDC" };
            }
          },
          vrf_ipm: {
            sheet: "v1", sheetLine: "VRF INVERTER • U / V / W", railVolt: "VARIABLE PWM (INVERTER)",
            name: "Inverter Compressor & DC Condenser Fan Drive",
            tags: "ipm inverter compressor u v w twin rotary fan motor dc fan p22 p26 h01 h02",
            fromConn: "DC bus P/N (from rectifier & capacitors)",
            toConn: "Compressor U/V/W terminals & DC condenser fan motor",
            upNode: "vrf_pwr", downNode: null, peerNode: "vrf_comm",
            redLead: "RED (+): Compressor U (then V, W) — power OFF for ohm tests",
            blackLead: "BLK (-): Compressor V (then W, U) / chassis ground for megger",
            normal: "Windings balanced (within ≈5%), > 1 MΩ to ground. Running: balanced phase readings on a true-RMS meter with low-pass filter.",
            fault: "Shorted IPM or compressor → P26 / H01-type codes. Locked or failed fan → P22-type code.",
            reset: "Discharge-check the DC bus, test compressor windings and fan rotation, then replace the failed IPM/PCB or component per the service manual.",
            simText: function (st) {
              if (!st.pwr) return { status: "dead", text: "0 VDC — no DC bus" };
              if (!st.safety2) return { status: "fault", text: "DC bus 324 VDC but U/V/W output 0 — IPM fault (P26-type)" };
              if (!st.sys1Hp) return { status: "fault", text: "Fan IPM trip — fan locked (P22-type) | compressor stopped" };
              if (!st.safety1) return { status: "fault", text: "Compressor stopped — 63H high-pressure switch open (P04-type)" };
              if (!st.call) return { status: "fault", text: "Standby — no indoor demand (comm lost, E04-type)" };
              return { status: "ok", text: "Compressor 62 Hz | balanced U/V/W | DC fan 650 rpm" };
            }
          },
          vrf_comm: {
            sheet: "v1", sheetLine: "VRF MAIN PCB • U1/U2 • 63H", railVolt: "COMM BUS + 5VDC SENSORS",
            name: "Main PCB, U1/U2 Comm Bus, 63H & Sensors",
            tags: "u1 u2 u3 u4 comm communication e04 e06 63h high pressure switch td ts to te sensor 5vdc f04 f06 f08 pcb address",
            fromConn: "Control power from main PCB switching supply",
            toConn: "Indoor units (U1/U2), IPM drive signals, sensors & 63H",
            upNode: "vrf_pwr", downNode: "vrf_ipm", peerNode: "vrf_ipm",
            redLead: "RED (+): U1 (comm) / sensor connector signal pin",
            blackLead: "BLK (-): U2 (comm) / sensor connector GND pin",
            normal: "U1–U2: fluctuating low DC voltage when communicating. Sensor pins: 5VDC excitation; unplugged sensor ohms per Toshiba sensor chart.",
            fault: "Open/shorted U1/U2 wiring or duplicate addressing → E04/E06-type codes. Shorted sensor → F-series sensor codes.",
            reset: "Check U1/U2 continuity and insulation, shield grounded at one end only, then verify addressing per the installation manual.",
            simText: function (st) {
              if (!st.pwr) return { status: "dead", text: "0 V — PCB unpowered" };
              if (!st.bus5v) return { status: "fault", text: "Sensor rail 0.00 VDC — TD/TS/TO/TE read open/short (F-series codes)" };
              if (!st.call) return { status: "fault", text: "U1–U2 steady, no fluctuation — no communication (E04-type)" };
              if (!st.safety1) return { status: "fault", text: "63H open — 0 VAC across switch output (P04-type)" };
              return { status: "ok", text: "U1–U2 fluctuating DC (comm OK) | sensor rail +5.00 VDC | 63H closed" };
            }
          }
        }
      },

      /* --------------------------- STANDARD RTU --------------------------- */
      std_rtu: {
        label: "Standard 24VAC RTU",
        title: "Standard Commercial 24VAC Staged Packaged RTU (Generic)",
        defaultNode: "r_xfmr",
        treeCats: ["comp", "sensors"],
        toggles: [
          { key: "pwr", title: "1. Line Voltage & Control Xfmr", sub: "Primary from disconnect", onTxt: "ON", offTxt: "OFF" },
          { key: "call", title: "2. Thermostat / BAS Call", sub: "R → Y1 / G", onTxt: "CALLING", offTxt: "IDLE" },
          { key: "fuse", title: "3. 3A Control Fuse", sub: "Secondary 24VAC protection", onTxt: "GOOD", offTxt: "BLOWN", fault: true },
          { key: "hps", title: "4. High-Pressure Switch", sub: "Manual/auto reset HPS", onTxt: "CLOSED", offTxt: "OPEN", fault: true },
          { key: "lps", title: "5. Low-Pressure Switch", sub: "Loss-of-charge LPS", onTxt: "CLOSED", offTxt: "OPEN", fault: true },
          { key: "blower", title: "6. Indoor Blower Motor", sub: "IFM / ECM", onTxt: "OK", offTxt: "FAILED", fault: true }
        ],
        sheets: [
          {
            id: "r1", label: "Control & Cooling Circuit",
            heading: "LADDER — 24VAC CONTROL, THERMOSTAT & COMPRESSOR SAFETIES",
            title: "GENERIC PACKAGED RTU — 24VAC CONTROL & COOLING CIRCUIT",
            hotspots: [
              { node: "r_xfmr", x: 60, y: 70, w: 380, h: 140, title: "CONTROL TRANSFORMER + 3A FUSE",
                lines: ["PRIMARY 208/230 OR 460V → SECONDARY 24VAC", "3A FUSE ON R LEG PROTECTS 24V CIRCUITS"], badge: "PROBE: R – C (24VAC)" },
              { node: "r_tstat", x: 475, y: 70, w: 380, h: 140, title: "TERMINAL STRIP: R C G Y1 Y2 W1 W2",
                lines: ["THERMOSTAT OR BAS RELAYS CLOSE R → Y1 / G", "MEASURE EACH CALL TERMINAL TO C"], badge: "PROBE: Y1 – C | G – C" },
              { node: "r_safety", x: 60, y: 240, w: 380, h: 140, title: "HPS + LPS SAFETY STRING",
                lines: ["Y1 → HPS → LPS → (CONTROL BOARD) → CC COIL", "VOLTAGE IN BUT NOT OUT = OPEN SWITCH"], badge: "PROBE EACH SIDE TO C" },
              { node: "r_cc", x: 475, y: 240, w: 380, h: 140, title: "COMPRESSOR CONTACTOR & COMPRESSOR",
                lines: ["24VAC COIL; LINE VOLTAGE THROUGH CONTACTS", "CHECK AMPS VS RLA, VOLTAGE IMBALANCE"], badge: "COIL: 24VAC | LOAD: LINE V" }
            ],
            wires: [
              { id: "w-r-a", from: "r_xfmr", to: "r_tstat", d: "M 440 140 L 475 140",
                sim: function (st) { return !st.pwr ? "" : (st.fuse ? "sim-live-24" : "sim-fault"); } },
              { id: "w-r-b", from: "r_tstat", to: "r_safety", d: "M 665 210 L 665 225 L 250 225 L 250 240",
                sim: function (st) { return (!st.pwr || !st.fuse || !st.call) ? "" : "sim-live-24"; } },
              { id: "w-r-c", from: "r_safety", to: "r_cc", d: "M 440 310 L 475 310",
                sim: function (st) { return (!st.pwr || !st.fuse || !st.call) ? "" : ((st.hps && st.lps) ? "sim-live-24" : "sim-fault"); } }
            ],
            offsheet: [{ x: 640, y: 545, text: "▶ G CALL TO SHEET 2: BLOWER & HEAT" }],
            notes: [
              { x: 60, y: 405, w: 795, h: 110, heading: "TECH TIP:",
                lines: ["“Work the ladder left to right — find where 24V stops.”", "“Always measure to C, never to chassis, on isolated secondaries.”"] }
            ]
          },
          {
            id: "r2", label: "Blower & Gas Heat",
            heading: "LADDER — INDOOR BLOWER & GAS HEAT SEQUENCE",
            title: "GENERIC PACKAGED RTU — INDOOR BLOWER & GAS HEAT",
            hotspots: [
              { node: "r_blower", x: 60, y: 80, w: 795, h: 170, title: "INDOOR BLOWER (IFM) — CONTACTOR / ECM CONTROL",
                lines: ["G CALL ENERGIZES BLOWER RELAY/CONTACTOR OR ECM 24VAC INPUT", "CHECK BELT, CAPACITOR (PSC), ECM 24V/PWM INPUT, MOTOR AMPS VS FLA"], badge: "PROBE: G – C | MOTOR LEADS (LINE V)" },
              { node: "r_heat", x: 60, y: 280, w: 795, h: 230, title: "GAS HEAT: W1 → IGNITION CONTROL → INDUCER → PS → IGNITER → GAS VALVE → FLAME SENSE",
                lines: ["LIMIT & ROLLOUT SWITCHES IN SERIES — OPEN LIMIT = NO HEAT, BLOWER ON", "PRESSURE SWITCH PROVES INDUCER DRAFT BEFORE IGNITION TRIAL",
                        "FLAME SIGNAL TYPICALLY 1–6 µA DC (CHECK MANUFACTURER MINIMUM)"], badge: "PROBE: W1 – C | GV – C | µA IN SERIES WITH FLAME ROD" }
            ],
            wires: [
              { id: "w-r2-a", from: "r_blower", to: "r_heat", d: "M 450 250 L 450 280",
                sim: function (st) { return (!st.pwr || !st.fuse) ? "" : "sim-live-24"; } }
            ],
            offsheet: [{ x: 22, y: 66, text: "◀ FROM SHEET 1: R / G / W1" }],
            notes: []
          }
        ],
        nodes: {
          r_xfmr: {
            sheet: "r1", sheetLine: "SHEET 1 • RUNG 1", railVolt: "LINE V → 24VAC",
            name: "Control Transformer & 3A Fuse",
            tags: "transformer xfmr 24vac 24v fuse 3a r c primary secondary",
            fromConn: "Unit disconnect / line voltage terminals",
            toConn: "R terminal, safety string, control board",
            upNode: null, downNode: "r_tstat", peerNode: "r_tstat",
            redLead: "RED (+): Transformer R / fuse load side",
            blackLead: "BLK (-): Transformer C",
            normal: "24–28 VAC open-circuit, ≥ 22 VAC under load. Fuse: 0 V across a good fuse.",
            fault: "Blown fuse usually means a short downstream (pinched wire, shorted coil, thermostat wire).",
            reset: "Replace fuse with same rating, then reconnect circuits one at a time to find the short.",
            simText: function (st) {
              if (!st.pwr) return { status: "dead", text: "0 VAC — no line voltage" };
              if (!st.fuse) return { status: "fault", text: "Secondary 26 VAC before fuse | R–C 0 VAC (3A fuse open)" };
              return { status: "ok", text: "R–C: 24.6 VAC" };
            }
          },
          r_tstat: {
            sheet: "r1", sheetLine: "SHEET 1 • TERMINAL STRIP", railVolt: "24VAC CALLS",
            name: "Thermostat / BAS Terminal Strip",
            tags: "thermostat tstat bas r c g y1 y2 w1 w2 terminal strip call",
            fromConn: "R (24VAC) from transformer",
            toConn: "Y1 → safety string, G → blower, W1 → heat",
            upNode: "r_xfmr", downNode: "r_safety", peerNode: "r_blower",
            redLead: "RED (+): Y1 / Y2 / G / W1",
            blackLead: "BLK (-): C",
            normal: "≈24 VAC on each terminal that is calling; 0 VAC when not calling.",
            fault: "R present but no Y1/G with a call = thermostat, BAS relay or field wiring.",
            reset: "Jumper R–Y1/G briefly at the unit to prove the unit side, then chase the field wiring.",
            simText: function (st) {
              if (!st.pwr || !st.fuse) return { status: "dead", text: "0 VAC — no 24V control power" };
              if (!st.call) return { status: "dead", text: "R–C 24.6 VAC | Y1/G 0 VAC (no call)" };
              return { status: "ok", text: "Y1–C 24.4 VAC | G–C 24.4 VAC" };
            }
          },
          r_safety: {
            sheet: "r1", sheetLine: "SHEET 1 • RUNG 3", railVolt: "24VAC SAFETY STRING",
            name: "High- & Low-Pressure Safety String",
            tags: "hps lps high pressure low pressure loss of charge safety switch lockout",
            fromConn: "Y1 call from terminal strip",
            toConn: "Compressor contactor coil (via control board on most units)",
            upNode: "r_tstat", downNode: "r_cc", peerNode: "r_cc",
            redLead: "RED (+): Each side of HPS, then LPS",
            blackLead: "BLK (-): C",
            normal: "24 VAC on both sides of each closed switch.",
            fault: "24 VAC in, 0 VAC out = that switch is open. Find why (airflow, charge, condenser) before resetting.",
            reset: "Reset manual-reset HPS / board lockout only after correcting the cause.",
            simText: function (st) {
              if (!st.pwr || !st.fuse) return { status: "dead", text: "0 VAC — no 24V control power" };
              if (!st.call) return { status: "dead", text: "0 VAC — no Y1 call" };
              if (!st.hps) return { status: "fault", text: "24.4 VAC in, 0.0 VAC out of HPS (OPEN)" };
              if (!st.lps) return { status: "fault", text: "24.4 VAC through HPS, 0.0 VAC out of LPS (OPEN)" };
              return { status: "ok", text: "24.3 VAC through HPS + LPS to CC coil" };
            }
          },
          r_cc: {
            sheet: "r1", sheetLine: "SHEET 1 • RUNG 4", railVolt: "24VAC COIL / LINE V LOAD",
            name: "Compressor Contactor & Compressor",
            tags: "cc contactor compressor coil rla amps line voltage",
            fromConn: "Safety string output",
            toConn: "Compressor T1/T2/T3",
            upNode: "r_safety", downNode: null, peerNode: "r_safety",
            redLead: "RED (+): CC coil terminal / compressor T1",
            blackLead: "BLK (-): CC coil common / compressor T2, T3",
            normal: "Coil 24 VAC when calling. Line voltage balanced across T1/T2/T3, amps ≤ RLA.",
            fault: "Coil voltage but contacts open = bad contactor. Pitted contacts cause voltage drop and single-phasing.",
            reset: "Measure voltage drop across closed contacts (should be < 1–2 V).",
            simText: function (st) {
              if (!st.pwr || !st.fuse) return { status: "dead", text: "0 VAC — no control power" };
              if (!st.call) return { status: "dead", text: "Coil 0 VAC — no call" };
              if (!st.hps || !st.lps) return { status: "fault", text: "Coil 0 VAC — safety open, compressor off" };
              return { status: "ok", text: "Coil 24.2 VAC | compressor running, amps within RLA" };
            }
          },
          r_blower: {
            sheet: "r2", sheetLine: "SHEET 2 • BLOWER", railVolt: "24VAC G / LINE V MOTOR",
            name: "Indoor Blower Motor (IFM)",
            tags: "blower ifm indoor fan motor ecm psc capacitor belt g call",
            fromConn: "G call (24VAC) from terminal strip",
            toConn: "Blower contactor / ECM input → motor",
            upNode: "r_tstat", downNode: "r_heat", peerNode: "r_heat",
            redLead: "RED (+): G / blower contactor coil",
            blackLead: "BLK (-): C",
            normal: "G–C 24 VAC with call; motor amps ≤ FLA; belt tension per OEM.",
            fault: "24 VAC at G but no motor = contactor, capacitor, motor or ECM module.",
            reset: "Check motor overload, capacitor µF, belt, then ECM 24V input/PWM.",
            simText: function (st) {
              if (!st.pwr || !st.fuse) return { status: "dead", text: "0 VAC — no control power" };
              if (!st.call) return { status: "dead", text: "G–C 0 VAC — no fan call" };
              if (!st.blower) return { status: "fault", text: "G–C 24.4 VAC present but motor NOT running" };
              return { status: "ok", text: "G–C 24.4 VAC | blower running at rated amps" };
            }
          },
          r_heat: {
            sheet: "r2", sheetLine: "SHEET 2 • GAS HEAT", railVolt: "24VAC W1 / µA FLAME",
            name: "Gas Heat Ignition Sequence",
            tags: "gas heat w1 ignition igniter inducer pressure switch limit rollout flame sensor gas valve microamp",
            fromConn: "W1 call from terminal strip",
            toConn: "Ignition control → inducer → igniter → gas valve",
            upNode: "r_blower", downNode: null, peerNode: "r_tstat",
            redLead: "RED (+): W1 / gas valve terminal",
            blackLead: "BLK (-): C",
            normal: "Sequence: inducer → pressure switch closes → igniter → gas valve → flame proven (typically 1–6 µA DC).",
            fault: "Lockout after 3 trials is common; read the ignition control LED flash code.",
            reset: "Clean flame rod, verify ground, check limit/rollout continuity, then cycle W1 to reset.",
            simText: function (st) {
              if (!st.pwr || !st.fuse) return { status: "dead", text: "0 VAC — no control power" };
              return { status: "dead", text: "Standby (cooling mode) — W1 0 VAC" };
            }
          }
        }
      }
    };

    /* =====================================================================
       APP STATE
       ===================================================================== */
    const simStates = {};
    Object.keys(ARCHITECTURES).forEach(function (k) {
      simStates[k] = {};
      ARCHITECTURES[k].toggles.forEach(function (t) { simStates[k][t.key] = true; });
    });

    let viewMode = safeGetStorage(STORE.view) === "blocksim" ? "blocksim" : "blueprint";
    const activeSheetByArch = {};
    const selectedNodeByArch = {};
    const customPhotos = {};
    let searchTerm = "";

    function getArch() {
      return ARCHITECTURES[getActiveUnit().arch] || ARCHITECTURES.std_rtu;
    }
    function getArchKey() {
      const k = getActiveUnit().arch;
      return ARCHITECTURES[k] ? k : "std_rtu";
    }
    function getSim() { return simStates[getArchKey()]; }
    function getActiveSheetId() {
      const arch = getArch();
      const key = getArchKey();
      if (!activeSheetByArch[key] || !arch.sheets.some(function (s) { return s.id === activeSheetByArch[key]; })) {
        activeSheetByArch[key] = arch.sheets[0].id;
      }
      return activeSheetByArch[key];
    }
    function getSelectedNodeId() {
      const key = getArchKey();
      const arch = getArch();
      if (!selectedNodeByArch[key] || !arch.nodes[selectedNodeByArch[key]]) selectedNodeByArch[key] = arch.defaultNode;
      return selectedNodeByArch[key];
    }

    /* =====================================================================
       MODAL
       ===================================================================== */
    const oemModalBackdrop = $("oemModalBackdrop");
    let modalReturnFocus = null;
    function openModal() {
      modalReturnFocus = document.activeElement;
      oemModalBackdrop.hidden = false;
      oemModalBackdrop.classList.add("open");
      $("closeOemModalBtn").focus();
    }
    function closeModal() {
      oemModalBackdrop.classList.remove("open");
      oemModalBackdrop.hidden = true;
      if (modalReturnFocus && modalReturnFocus.focus) modalReturnFocus.focus();
    }
    $("openOemModalBtn").addEventListener("click", openModal);
    $("closeOemModalBtn").addEventListener("click", closeModal);
    oemModalBackdrop.addEventListener("click", function (e) { if (e.target === oemModalBackdrop) closeModal(); });
    oemModalBackdrop.addEventListener("keydown", function (e) {
      if (e.key !== "Tab") return;
      const f = oemModalBackdrop.querySelectorAll("a[href], button");
      if (!f.length) return;
      const first = f[0], last = f[f.length - 1];
      if (e.shiftKey && document.activeElement === first) { e.preventDefault(); last.focus(); }
      else if (!e.shiftKey && document.activeElement === last) { e.preventDefault(); first.focus(); }
    });

    document.addEventListener("keydown", function (e) {
      if (e.key !== "Escape") return;
      if (oemModalBackdrop.classList.contains("open")) { closeModal(); return; }
      if ($("schematicCardBox").classList.contains("is-fullscreen")) toggleFullscreen(false);
    });

    /* =====================================================================
       MAIN NAVIGATION
       ===================================================================== */
    const navBtns = document.querySelectorAll(".nav-tab-btn");
    const tabPanels = document.querySelectorAll(".tab-panel");

    function switchMainTab(tabId) {
      if (!$(tabId)) tabId = "tab1";
      navBtns.forEach(function (b) {
        const on = b.dataset.tab === tabId;
        b.classList.toggle("active", on);
        b.setAttribute("aria-selected", on ? "true" : "false");
        b.tabIndex = on ? 0 : -1;
      });
      tabPanels.forEach(function (p) { p.classList.toggle("active", p.id === tabId); });
      safeSetStorage(STORE.tab, tabId);
      if (tabId === "tab2") applyTransform();
    }
    navBtns.forEach(function (btn, i) {
      btn.addEventListener("click", function () { switchMainTab(btn.dataset.tab); });
      btn.addEventListener("keydown", function (e) {
        if (e.key !== "ArrowRight" && e.key !== "ArrowLeft") return;
        e.preventDefault();
        const next = navBtns[(i + (e.key === "ArrowRight" ? 1 : navBtns.length - 1)) % navBtns.length];
        next.focus();
        switchMainTab(next.dataset.tab);
      });
    });

    /* =====================================================================
       HEADER, DECODER PANEL & FLEET LIST
       ===================================================================== */
    function renderHeader() {
      const u = getActiveUnit();
      $("hdrTag").textContent = u.tag;
      $("hdrMfg").textContent = u.mfg;
      $("hdrModel").textContent = u.model;
      $("hdrSerial").textContent = u.serial;
      $("hdrPower").textContent = u.voltage;
      $("navFleetBadge").textContent = siteFleet.length;
      $("tsActiveUnitBanner").textContent = u.tag + " — " + u.mfg + " " + u.model;
      $("logEquip").value = u.tag + " | " + u.mfg + " " + u.model + " (S/N " + u.serial + ")";
    }

    function renderDecodedSpecs(u) {
      const tiles = [
        ["Manufacturer", u.mfg], ["Series", u.series], ["Capacity", u.tons], ["Voltage", u.voltage],
        ["Refrigerant", u.refrigerant], ["Fan / Drive", u.fanType], ["Heat Type", u.heatType],
        ["Mfg Date", u.mfgDate], ["Diagram", (ARCHITECTURES[u.arch] || {}).label || u.arch]
      ];
      $("decodedSpecsGrid").innerHTML = tiles.map(function (t) {
        return '<div class="spec-tile"><span>' + esc(t[0]) + "</span><strong>" + esc(t[1]) + "</strong></div>";
      }).join("");
      $("decodeNote").textContent = u.recognized
        ? "Decoded for " + u.tag + ". Nomenclature decoding is heuristic — confirm against the unit nameplate."
        : "Model prefix not recognized — generic 24VAC RTU diagram loaded. Pick an architecture manually if needed.";
      $("docLinksBar").innerHTML = (u.docs || []).filter(function (d) { return isSafeUrl(d.url); }).map(function (d) {
        return '<a class="doc-link-pill" href="' + esc(d.url) + '" target="_blank" rel="noopener noreferrer">' + esc(d.label) + " ↗</a>";
      }).join("");
    }

    function renderFleet() {
      $("fleetCount").textContent = siteFleet.length;
      $("fleetListContainer").innerHTML = siteFleet.map(function (u) {
        const isActive = u.id === activeUnitId;
        return '<div class="fleet-unit-card' + (isActive ? " active-unit" : "") + '">' +
          '<div class="fleet-unit-meta"><strong>' + esc(u.tag) +
          (isActive ? '<span class="fleet-tag active">ACTIVE</span>' : "") +
          (u.savedReadings ? '<span class="fleet-tag readings">READINGS SAVED</span>' : "") +
          "</strong><span>" + esc(u.mfg) + " • " + esc(u.model) + "</span>" +
          "<span>S/N " + esc(u.serial) + " • " + esc(u.tons) + " • " + esc(u.voltage) + "</span></div>" +
          '<div class="fleet-actions">' +
          (isActive ? "" : '<button type="button" class="primary-btn" style="min-height:34px;padding:6px 12px;" data-fleet-act="activate" data-id="' + esc(u.id) + '">Activate</button>') +
          '<button type="button" class="secondary-btn small" data-fleet-act="edit" data-id="' + esc(u.id) + '">Edit</button>' +
          '<button type="button" class="danger-btn small" data-fleet-act="delete" data-id="' + esc(u.id) + '" aria-label="Delete ' + esc(u.tag) + '">✕</button>' +
          "</div></div>";
      }).join("");
    }

    function fillDecoderForm(u) {
      $("decTagInput").value = u.tag;
      $("decModelInput").value = u.model;
      $("decSerialInput").value = u.serial;
      $("decArchSelect").value = u.arch;
    }

    function setActiveUnit(id) {
      if (!siteFleet.some(function (u) { return u.id === id; })) return;
      if (activeUnitId !== id) {
        persistLoggerDraft();
        activeUnitId = id;
        searchTerm = "";
        $("ladderSearchInput").value = "";
        resetView();
      }
      saveFleetToStorage();
      refreshAll();
      loadLoggerForActiveUnit();
    }

    $("fleetListContainer").addEventListener("click", function (e) {
      const btn = e.target.closest("[data-fleet-act]");
      if (!btn) return;
      const id = btn.dataset.id;
      const unit = siteFleet.find(function (u) { return u.id === id; });
      if (!unit) return;
      if (btn.dataset.fleetAct === "activate") {
        setActiveUnit(id);
        showToast(unit.tag + " is now the active unit");
      } else if (btn.dataset.fleetAct === "edit") {
        fillDecoderForm(unit);
        renderDecodedSpecs(unit);
        $("decModelInput").focus();
      } else if (btn.dataset.fleetAct === "delete") {
        if (siteFleet.length === 1) { showToast("Keep at least one unit in the fleet", true); return; }
        if (!window.confirm("Delete " + unit.tag + " (" + unit.model + ") and its saved readings?")) return;
        siteFleet = siteFleet.filter(function (u) { return u.id !== id; });
        if (activeUnitId === id) activeUnitId = siteFleet[0].id;
        saveFleetToStorage();
        refreshAll();
        loadLoggerForActiveUnit();
        showToast(unit.tag + " deleted");
      }
    });

    const PRESETS = {
      york80: ["RTU-1", "YPAL080HVE46BBGXN", "11552F05131329", "auto"],
      toshibaVrf: ["VRF-CU-1", "MCY-MAP0607HS-UL", "40410012", "auto"],
      trane25: ["RTU-2", "YCD300E4H0AA", "210410882L", "auto"],
      carrier20: ["RTU-3", "48TCED24A2A6", "1822G44910", "auto"]
    };
    document.querySelectorAll("[data-preset]").forEach(function (btn) {
      btn.addEventListener("click", function () {
        const p = PRESETS[btn.dataset.preset];
        $("decTagInput").value = p[0];
        $("decModelInput").value = p[1];
        $("decSerialInput").value = p[2];
        $("decArchSelect").value = p[3];
        renderDecodedSpecs(decodeHvacEquipment(p[0], p[1], p[2], p[3]));
        showToast("Preset loaded — press Decode & Save to add it");
      });
    });

    $("decoderForm").addEventListener("submit", function (e) {
      e.preventDefault();
      const modelEl = $("decModelInput");
      const serialEl = $("decSerialInput");
      const model = modelEl.value.trim();
      const serial = serialEl.value.trim();
      modelEl.classList.toggle("invalid", !model);
      serialEl.classList.toggle("invalid", !serial);
      if (!model || !serial) { showToast("Model and serial number are required", true); (model ? serialEl : modelEl).focus(); return; }

      const tag = $("decTagInput").value.trim() || "RTU-" + (siteFleet.length + 1);
      const decoded = decodeHvacEquipment(tag, model, serial, $("decArchSelect").value);
      const existing = siteFleet.find(function (u) { return u.tag.toUpperCase() === decoded.tag.toUpperCase(); });
      if (existing) {
        if (!window.confirm("A unit tagged " + existing.tag + " already exists. Update it with this model/serial? (Saved readings are kept.)")) return;
        decoded.id = existing.id;
        decoded.savedReadings = existing.savedReadings;
        siteFleet[siteFleet.indexOf(existing)] = decoded;
      } else {
        siteFleet.push(decoded);
      }
      activeUnitId = decoded.id;
      saveFleetToStorage();
      resetView();
      refreshAll();
      loadLoggerForActiveUnit();
      showToast((existing ? "Updated " : "Added ") + decoded.tag + " — " + decoded.mfg);
    });

    ["decModelInput", "decSerialInput"].forEach(function (id) {
      $(id).addEventListener("input", function () { $(id).classList.remove("invalid"); });
    });

    $("resetDecoderFormBtn").addEventListener("click", function () {
      $("decTagInput").value = "";
      $("decModelInput").value = "";
      $("decSerialInput").value = "";
      $("decArchSelect").value = "auto";
      renderDecodedSpecs(getActiveUnit());
      $("decTagInput").focus();
    });

    $("openDiagramFromFleetBtn").addEventListener("click", function () { switchMainTab("tab2"); });

    $("exportFleetBtn").addEventListener("click", function () {
      const stamp = new Date().toISOString().slice(0, 10);
      downloadFile("hvac-fleet-" + stamp + ".json", JSON.stringify(siteFleet, null, 2), "application/json");
      showToast("Fleet exported (" + siteFleet.length + " units)");
    });

    $("importFleetInput").addEventListener("change", function (e) {
      const file = e.target.files && e.target.files[0];
      e.target.value = "";
      if (!file) return;
      if (file.size > 2 * 1024 * 1024) { showToast("File too large (2 MB max)", true); return; }
      const reader = new FileReader();
      reader.onload = function () {
        let parsed;
        try { parsed = JSON.parse(reader.result); } catch (err) { showToast("Not valid JSON", true); return; }
        const list = (Array.isArray(parsed) ? parsed : []).map(normalizeUnit).filter(Boolean);
        if (!list.length) { showToast("No valid units found in file", true); return; }
        const seen = {};
        list.forEach(function (u) { if (seen[u.id]) u.id = newId(); seen[u.id] = true; });
        if (!window.confirm("Replace the current fleet (" + siteFleet.length + " units) with " + list.length + " imported units?")) return;
        siteFleet = list;
        activeUnitId = list[0].id;
        saveFleetToStorage();
        resetView();
        refreshAll();
        loadLoggerForActiveUnit();
        showToast("Imported " + list.length + " units");
      };
      reader.onerror = function () { showToast("Could not read file", true); };
      reader.readAsText(file);
    });

    $("resetFleetDefaultsBtn").addEventListener("click", function () {
      if (!window.confirm("Reset the fleet to the two default units? Custom units and saved readings will be removed.")) return;
      siteFleet = makeDefaultFleet();
      activeUnitId = siteFleet[0].id;
      saveFleetToStorage();
      resetView();
      refreshAll();
      loadLoggerForActiveUnit();
      showToast("Fleet reset to defaults");
    });

    /* =====================================================================
       TAB 2 — SIMULATOR TOGGLES
       ===================================================================== */
    function renderSimToggles() {
      const arch = getArch();
      const st = getSim();
      $("simBannerTitle").textContent = "⚡ LIVE FAULT & SIGNAL SIMULATOR — " + arch.label.toUpperCase();
      $("simTogglesGrid").innerHTML = arch.toggles.map(function (t) {
        const on = st[t.key];
        const stateCls = on ? "" : (t.fault ? " is-fault-state" : " is-idle-state");
        const pillCls = on ? "ok" : (t.fault ? "trip" : "idle");
        return '<button type="button" class="sim-toggle-card' + stateCls + '" data-sim-key="' + esc(t.key) + '" aria-pressed="' + (on ? "true" : "false") + '">' +
          '<div class="sim-toggle-info"><strong>' + esc(t.title) + "</strong><span>" + esc(t.sub) + "</span></div>" +
          '<span class="sim-pill ' + pillCls + '">' + esc(on ? t.onTxt : t.offTxt) + "</span></button>";
      }).join("");
      const faults = arch.toggles.filter(function (t) { return t.fault && !st[t.key]; }).length;
      const badge = $("navSimBadge");
      badge.textContent = !st.pwr ? "OFF" : (faults ? faults + " FAULT" + (faults > 1 ? "S" : "") : "OK");
      badge.style.color = faults ? "#FCA5A5" : "";
    }

    $("simTogglesGrid").addEventListener("click", function (e) {
      const card = e.target.closest("[data-sim-key]");
      if (!card) return;
      const st = getSim();
      st[card.dataset.simKey] = !st[card.dataset.simKey];
      renderSimToggles();
      renderDiagram();
      renderInspector();
      renderLcd();
    });

    $("simResetDefaultsBtn").addEventListener("click", function () {
      const st = getSim();
      Object.keys(st).forEach(function (k) { st[k] = true; });
      renderSimToggles();
      renderDiagram();
      renderInspector();
      renderLcd();
      showToast("Simulator reset to normal run state");
    });

    /* =====================================================================
       TAB 2 — SHEET TABS, VIEW MODE & SEARCH
       ===================================================================== */
    function nodeMatchesSearch(nodeId, node) {
      if (!searchTerm) return false;
      const hay = (nodeId + " " + node.name + " " + (node.tags || "") + " " + node.redLead + " " + node.blackLead + " " + node.fromConn + " " + node.toConn).toLowerCase();
      return searchTerm.split(/\s+/).every(function (t) { return hay.indexOf(t) !== -1; });
    }

    function searchHitsBySheet() {
      const arch = getArch();
      const hits = {};
      arch.sheets.forEach(function (s) { hits[s.id] = 0; });
      if (!searchTerm) return hits;
      arch.sheets.forEach(function (s) {
        s.hotspots.forEach(function (h) {
          if (nodeMatchesSearch(h.node, arch.nodes[h.node])) hits[s.id]++;
        });
      });
      return hits;
    }

    function renderSheetTabs() {
      const arch = getArch();
      const active = getActiveSheetId();
      const hits = searchHitsBySheet();
      $("sheetTabsBar").innerHTML = arch.sheets.map(function (s) {
        return '<button type="button" class="sheet-tab-btn' + (s.id === active ? " active" : "") + '" data-sheet="' + esc(s.id) + '" aria-pressed="' + (s.id === active) + '">' +
          esc(s.label) + (hits[s.id] ? '<span class="hit-count">' + hits[s.id] + "</span>" : "") + "</button>";
      }).join("");
      const total = Object.keys(hits).reduce(function (a, k) { return a + hits[k]; }, 0);
      $("ladderSearchStatus").textContent = searchTerm ? (total ? total + " match" + (total > 1 ? "es" : "") : "No matches") : "";
    }

    $("sheetTabsBar").addEventListener("click", function (e) {
      const b = e.target.closest("[data-sheet]");
      if (!b) return;
      activeSheetByArch[getArchKey()] = b.dataset.sheet;
      resetView();
      renderSheetTabs();
      renderDiagram();
    });

    document.querySelectorAll("[data-viewmode]").forEach(function (b) {
      b.addEventListener("click", function () {
        viewMode = b.dataset.viewmode;
        safeSetStorage(STORE.view, viewMode);
        syncViewModeButtons();
        renderDiagram();
      });
    });
    function syncViewModeButtons() {
      document.querySelectorAll("[data-viewmode]").forEach(function (x) {
        const on = x.dataset.viewmode === viewMode;
        x.classList.toggle("active", on);
        x.setAttribute("aria-pressed", on ? "true" : "false");
      });
      $("legendSimKey").hidden = viewMode !== "blocksim";
    }

    $("ladderSearchInput").addEventListener("input", function () {
      searchTerm = this.value.trim().toLowerCase();
      if (searchTerm) {
        const hits = searchHitsBySheet();
        const cur = getActiveSheetId();
        if (!hits[cur]) {
          const firstHit = Object.keys(hits).find(function (k) { return hits[k] > 0; });
          if (firstHit) activeSheetByArch[getArchKey()] = firstHit;
        }
      }
      renderSheetTabs();
      renderDiagram();
    });
    $("ladderSearchInput").addEventListener("keydown", function (e) {
      if (e.key !== "Enter") return;
      const arch = getArch();
      const sheet = arch.sheets.find(function (s) { return s.id === getActiveSheetId(); });
      const hit = sheet.hotspots.find(function (h) { return nodeMatchesSearch(h.node, arch.nodes[h.node]); });
      if (hit) selectNode(hit.node, false);
    });
    $("ladderSearchClear").addEventListener("click", function () {
      $("ladderSearchInput").value = "";
      searchTerm = "";
      renderSheetTabs();
      renderDiagram();
    });

    /* =====================================================================
       TAB 2 — SVG RENDERER
       ===================================================================== */
    function renderDiagram() {
      const arch = getArch();
      const sheetId = getActiveSheetId();
      const sheet = arch.sheets.find(function (s) { return s.id === sheetId; });
      const st = getSim();
      const isSim = viewMode === "blocksim";
      const sel = getSelectedNodeId();
      const selNode = arch.nodes[sel];
      const photoKey = activeUnitId + "|" + sheetId;
      const photo = customPhotos[photoKey];

      $("sheetHeading").textContent = sheet.heading;
      $("clearCustomPhotoBtn").hidden = !photo;

      const paperCls = isSim ? "bp-sim-paper" : "bp-paper";
      const borderCls = isSim ? "bp-sim-border" : "bp-border";
      const titleCls = isSim ? "bp-sim-title-txt" : "bp-title-txt";
      const subCls = isSim ? "bp-sim-sub-txt" : "bp-sub-txt";

      let svg = '<svg class="ladder-svg' + (isSim ? " is-sim" : "") + (photo ? " has-photo" : "") +
        '" viewBox="0 0 920 560" role="img" aria-label="' + esc(sheet.heading) + '" preserveAspectRatio="xMidYMid meet">';
      svg += '<rect x="6" y="6" width="908" height="548" class="' + paperCls + '" />';
      if (photo) {
        svg += '<image x="6" y="6" width="908" height="548" preserveAspectRatio="xMidYMid meet" href="' + esc(photo) + '" opacity="' + (isSim ? "0.45" : "0.9") + '" />';
      }
      svg += '<rect x="14" y="14" width="892" height="532" class="' + borderCls + '" />';
      svg += '<rect x="14" y="14" width="892" height="40" fill="' + (isSim ? "#1E293B" : "#E2E8F0") + '" stroke="#334155" stroke-width="1.5" />';
      svg += '<text x="26" y="38" class="' + titleCls + '">' + esc(sheet.title) + "</text>";

      // Wires
      sheet.wires.forEach(function (w) {
        let cls = "bp-wire";
        if (isSim) cls += " " + w.sim(st);
        if (w.to === sel) cls += " trace-upstream";
        else if (w.from === sel) cls += " trace-downstream";
        else if (sel && selNode && selNode.sheet === sheetId) cls += " trace-dim";
        svg += '<path id="' + esc(w.id) + '" d="' + w.d + '" class="' + cls.trim() + '" />';
      });

      // Off-sheet references
      (sheet.offsheet || []).forEach(function (o) {
        svg += '<text x="' + o.x + '" y="' + o.y + '" class="bp-offsheet-txt">' + esc(o.text) + "</text>";
      });

      // Hotspots
      sheet.hotspots.forEach(function (h) {
        const node = arch.nodes[h.node];
        const sim = node.simText(st);
        let cls = "bp-hotspot";
        if (isSim) cls += " is-sim-mode sim-" + sim.status;
        if (h.node === sel) cls += " selected";
        else if (selNode && (h.node === selNode.upNode || h.node === selNode.downNode)) cls += " connected-peer";
        if (searchTerm) cls += nodeMatchesSearch(h.node, node) ? " matched" : " dimmed";

        svg += '<g class="' + cls + '" data-node="' + esc(h.node) + '" tabindex="0" role="button" aria-label="Inspect ' + esc(node.name) + '">';
        svg += '<rect x="' + h.x + '" y="' + h.y + '" width="' + h.w + '" height="' + h.h + '" rx="6" ry="6" class="hs-zone" />';
        svg += '<text x="' + (h.x + 16) + '" y="' + (h.y + 25) + '" class="' + titleCls + '">' + esc(h.title) + "</text>";
        h.lines.forEach(function (ln, i) {
          svg += '<text x="' + (h.x + 16) + '" y="' + (h.y + 46 + i * 19) + '" class="' + subCls + '">' + esc(ln) + "</text>";
        });
        const bw = Math.min(h.w - 32, Math.round(h.badge.length * 5.3 + 18));
        svg += '<rect x="' + (h.x + 16) + '" y="' + (h.y + h.h - 34) + '" width="' + bw + '" height="22" rx="4" ry="4" class="hs-badge-bg" />';
        svg += '<text x="' + (h.x + 24) + '" y="' + (h.y + h.h - 19) + '" class="hs-badge-txt">' + esc(h.badge) + "</text>";
        if (isSim) {
          const dot = sim.status === "ok" ? "#10B981" : (sim.status === "fault" ? "#EF4444" : "#64748B");
          svg += '<circle cx="' + (h.x + h.w - 16) + '" cy="' + (h.y + 16) + '" r="7" fill="' + dot + '" class="hs-status-dot" />';
        }
        svg += "</g>";
      });

      // Handwritten notes
      (sheet.notes || []).forEach(function (n) {
        svg += '<rect x="' + n.x + '" y="' + n.y + '" width="' + n.w + '" height="' + n.h + '" rx="8" fill="#FEF9C3" stroke="#B45309" stroke-width="2" />';
        svg += '<text x="' + (n.x + 20) + '" y="' + (n.y + 30) + '" class="bp-note-head">' + esc(n.heading) + "</text>";
        n.lines.forEach(function (ln, i) {
          svg += '<text x="' + (n.x + 20) + '" y="' + (n.y + 65 + i * 38) + '" class="bp-handwriting">' + esc(ln) + "</text>";
        });
      });

      svg += "</svg>";
      $("svgPanStage").innerHTML = svg;
    }

    function selectNode(nodeId, scrollInspector) {
      const arch = getArch();
      const node = arch.nodes[nodeId];
      if (!node) return;
      selectedNodeByArch[getArchKey()] = nodeId;
      if (node.sheet !== getActiveSheetId()) {
        activeSheetByArch[getArchKey()] = node.sheet;
        resetView();
        renderSheetTabs();
      }
      renderDiagram();
      renderInspector();
      if (scrollInspector && window.matchMedia("(max-width: 1040px)").matches) {
        document.querySelector(".inspector-card").scrollIntoView({ behavior: "smooth", block: "start" });
      }
    }

    /* =====================================================================
       TAB 2 — INSPECTOR
       ===================================================================== */
    function renderInspector() {
      const arch = getArch();
      const id = getSelectedNodeId();
      const n = arch.nodes[id];
      const sheet = arch.sheets.find(function (s) { return s.id === n.sheet; });
      $("inspSheetLine").textContent = n.sheetLine;
      $("inspRailVolt").textContent = n.railVolt;
      $("inspName").textContent = n.name;
      const sim = n.simText(getSim());
      const banner = $("inspLiveSimBanner");
      banner.classList.toggle("is-fault", sim.status === "fault");
      banner.classList.toggle("is-dead", sim.status === "dead");
      $("inspLiveSimText").textContent = sim.text;

      const up = n.upNode ? arch.nodes[n.upNode] : null;
      const down = n.downNode ? arch.nodes[n.downNode] : null;
      const peer = n.peerNode ? arch.nodes[n.peerNode] : null;
      $("inspFromConn").textContent = n.fromConn + (up ? " → " + up.name : "");
      $("inspToConn").textContent = n.toConn + (down ? " → " + down.name : "");
      $("upstreamJumpBtn").disabled = !up;
      $("downstreamJumpBtn").disabled = !down;
      $("jumpConnectedBtn").disabled = !peer;
      $("jumpConnectedBtn").textContent = peer
        ? "↪ Jump to " + peer.name + (peer.sheet !== n.sheet ? " (" + (arch.sheets.find(function (s) { return s.id === peer.sheet; }) || sheet).label.split(":")[0] + ")" : "")
        : "↪ No connected component";
      $("inspRedLead").textContent = n.redLead;
      $("inspBlackLead").textContent = n.blackLead;
      $("inspNormal").textContent = n.normal;
      $("inspFault").textContent = n.fault;
      $("inspReset").textContent = "Reset / next step: " + n.reset;
    }

    $("upstreamJumpBtn").addEventListener("click", function () { const n = getArch().nodes[getSelectedNodeId()]; if (n.upNode) selectNode(n.upNode, false); });
    $("downstreamJumpBtn").addEventListener("click", function () { const n = getArch().nodes[getSelectedNodeId()]; if (n.downNode) selectNode(n.downNode, false); });
    $("jumpConnectedBtn").addEventListener("click", function () { const n = getArch().nodes[getSelectedNodeId()]; if (n.peerNode) selectNode(n.peerNode, false); });

    /* =====================================================================
       TAB 2 — PAN / ZOOM / FULLSCREEN / PHOTO
       ===================================================================== */
    const viewport = $("svgViewport");
    const stage = $("svgPanStage");
    const view = { scale: 1, tx: 0, ty: 0 };
    const MIN_SCALE = 0.5, MAX_SCALE = 5;
    const pointers = new Map();
    let dragStart = null;
    let pinchStart = null;
    let dragMoved = false;

    function applyTransform() {
      stage.style.transform = "translate(" + view.tx + "px," + view.ty + "px) scale(" + view.scale + ")";
      $("zoomLevelText").textContent = Math.round(view.scale * 100) + "%";
    }
    function resetView() { view.scale = 1; view.tx = 0; view.ty = 0; applyTransform(); }
    function zoomAt(factor, px, py) {
      const ns = Math.min(MAX_SCALE, Math.max(MIN_SCALE, view.scale * factor));
      const r = ns / view.scale;
      view.tx = px - (px - view.tx) * r;
      view.ty = py - (py - view.ty) * r;
      view.scale = ns;
      applyTransform();
    }
    function zoomCenter(factor) { zoomAt(factor, viewport.clientWidth / 2, viewport.clientHeight / 2); }

    viewport.addEventListener("wheel", function (e) {
      e.preventDefault();
      const rect = viewport.getBoundingClientRect();
      zoomAt(e.deltaY < 0 ? 1.12 : 1 / 1.12, e.clientX - rect.left, e.clientY - rect.top);
    }, { passive: false });

    viewport.addEventListener("pointerdown", function (e) {
      pointers.set(e.pointerId, { x: e.clientX, y: e.clientY });
      if (pointers.size === 1) {
        dragStart = { x: e.clientX, y: e.clientY, tx: view.tx, ty: view.ty };
        dragMoved = false;
      } else if (pointers.size === 2) {
        const p = Array.from(pointers.values());
        const rect = viewport.getBoundingClientRect();
        pinchStart = {
          dist: Math.hypot(p[0].x - p[1].x, p[0].y - p[1].y),
          scale: view.scale,
          cx: (p[0].x + p[1].x) / 2 - rect.left,
          cy: (p[0].y + p[1].y) / 2 - rect.top
        };
        dragMoved = true;
      }
    });
    viewport.addEventListener("pointermove", function (e) {
      if (!pointers.has(e.pointerId)) return;
      pointers.set(e.pointerId, { x: e.clientX, y: e.clientY });
      if (pointers.size === 2 && pinchStart) {
        const p = Array.from(pointers.values());
        const dist = Math.hypot(p[0].x - p[1].x, p[0].y - p[1].y);
        const target = pinchStart.scale * (dist / pinchStart.dist);
        zoomAt(target / view.scale, pinchStart.cx, pinchStart.cy);
        return;
      }
      if (dragStart && pointers.size === 1) {
        const dx = e.clientX - dragStart.x, dy = e.clientY - dragStart.y;
        if (!dragMoved && Math.hypot(dx, dy) > 5) {
          dragMoved = true;
          viewport.classList.add("is-dragging");
          try { viewport.setPointerCapture(e.pointerId); } catch (err) {}
        }
        if (dragMoved) {
          view.tx = dragStart.tx + dx;
          view.ty = dragStart.ty + dy;
          applyTransform();
        }
      }
    });
    function endPointer(e) {
      pointers.delete(e.pointerId);
      if (pointers.size < 2) pinchStart = null;
      if (pointers.size === 0) {
        dragStart = null;
        viewport.classList.remove("is-dragging");
      } else if (pointers.size === 1) {
        const p = Array.from(pointers.values())[0];
        dragStart = { x: p.x, y: p.y, tx: view.tx, ty: view.ty };
      }
    }
    viewport.addEventListener("pointerup", endPointer);
    viewport.addEventListener("pointercancel", endPointer);

    stage.addEventListener("click", function (e) {
      if (dragMoved) { dragMoved = false; return; }
      const hs = e.target.closest(".bp-hotspot");
      if (hs) selectNode(hs.dataset.node, true);
    });
    stage.addEventListener("keydown", function (e) {
      if (e.key !== "Enter" && e.key !== " ") return;
      const hs = e.target.closest(".bp-hotspot");
      if (!hs) return;
      e.preventDefault();
      const id = hs.dataset.node;
      selectNode(id, true);
      const again = stage.querySelector('.bp-hotspot[data-node="' + id + '"]');
      if (again) again.focus();
    });

    $("zoomInBtn").addEventListener("click", function () { zoomCenter(1.25); });
    $("zoomOutBtn").addEventListener("click", function () { zoomCenter(1 / 1.25); });
    $("zoomResetBtn").addEventListener("click", resetView);

    function toggleFullscreen(force) {
      const card = $("schematicCardBox");
      const on = typeof force === "boolean" ? force : !card.classList.contains("is-fullscreen");
      card.classList.toggle("is-fullscreen", on);
      document.body.style.overflow = on ? "hidden" : "";
      $("fullscreenBtn").textContent = on ? "✕ Exit Fullscreen" : "⛶ Fullscreen";
      resetView();
    }
    $("fullscreenBtn").addEventListener("click", function () { toggleFullscreen(); });

    $("customPhotoInput").addEventListener("change", function (e) {
      const file = e.target.files && e.target.files[0];
      e.target.value = "";
      if (!file) return;
      if (!/^image\//.test(file.type)) { showToast("Please choose an image file", true); return; }
      if (file.size > 15 * 1024 * 1024) { showToast("Image too large (15 MB max)", true); return; }
      const reader = new FileReader();
      reader.onload = function () {
        customPhotos[activeUnitId + "|" + getActiveSheetId()] = reader.result;
        renderDiagram();
        showToast("Photo loaded behind hotspots (this session only)");
      };
      reader.readAsDataURL(file);
    });
    $("clearCustomPhotoBtn").addEventListener("click", function () {
      delete customPhotos[activeUnitId + "|" + getActiveSheetId()];
      renderDiagram();
    });

    /* =====================================================================
       TAB 3 — TROUBLESHOOTER
       ===================================================================== */
    const TS_CATS = [
      { key: "all", label: "All Fault Trees" },
      { key: "sensors", label: "Temp Sensors & +5VDC Bus" },
      { key: "vfd", label: "Danfoss VFD & BAS Setra" },
      { key: "comp", label: "Compressors & Power" },
      { key: "vrf", label: "VRF Inverter & Comm" }
    ];

    const TS_TREES = [
      {
        id: "t_51f", cat: "sensors", title: "All temp sensors read -51°F / +200°F", sub: "Shared +5VDC excitation bus",
        start: "a",
        steps: {
          a: { q: "With all J1/J2 sensor plugs connected, is the +5VDC excitation 4.90–5.10 VDC?", d: "RED on a J1/J2 +5V pin, BLK on DC ground. Compare with an unplugged header pin.", yes: "c", no: "b" },
          b: { q: "Unplug J1/J2 sensor plugs one at a time. Does +5.00 VDC return when a particular plug is removed?", d: "Watch the meter continuously while removing plugs. The last plug removed before voltage recovers is on the shorted cable.", yes: "R:short", no: "R:psu" },
          c: { q: "Unplug the bad sensor and measure its resistance. Does it match the 10k Type III chart for the actual temperature?", d: "Use the Tab 4 thermistor calculator. Measure actual air temp with a reference thermometer next to the sensor.", yes: "R:wiring", no: "R:sensor" }
        },
        results: {
          short: { repair: true, title: "Shorted sensor cable found", text: "Repair or replace the pinched/chafed cable on the plug that restored +5VDC. Reconnect and verify all sensors read plausibly on the IPU STATUS screen." },
          psu: { repair: true, title: "Board excitation supply failure", text: "+5VDC is low even with sensors disconnected. Verify 24VAC into the IPU/I-O board and the DC supply outputs; if input power is good, the board's regulator has failed — replace per OEM." },
          wiring: { repair: true, title: "Open wiring / connector between sensor and board", text: "Sensor checks good but the controller reads wrong: inspect plug pins, crimps and splices; check for an open conductor end to end." },
          sensor: { repair: true, title: "Replace the thermistor", text: "Sensor resistance does not match the chart. Replace with the OEM 10kΩ Type III part and confirm the reading." }
        }
      },
      {
        id: "t_single", cat: "sensors", title: "One sensor reads wrong or drifts", sub: "SAT / RAT / OAT offset",
        start: "a",
        steps: {
          a: { q: "Is the reading off by more than 3°F from a calibrated reference thermometer at the sensor?", d: "Place the reference probe right next to the sensor element, not across the duct.", yes: "b", no: "R:ok" },
          b: { q: "Unplugged, does the sensor's resistance match the chart for the reference temperature?", d: "Tab 4 → enter the measured kΩ to see the temperature it represents.", yes: "c", no: "R:sensor" },
          c: { q: "Plugged in, is the signal voltage close to 5 × R / (R + 10k)?", d: "A noticeably different voltage means extra resistance in the wiring or a leaky connection.", yes: "R:cfg", no: "R:wiring" }
        },
        results: {
          ok: { repair: false, title: "Within tolerance", text: "Reading is within normal sensor tolerance. Check sensor location (stratification, radiant load) if comfort complaints continue." },
          sensor: { repair: true, title: "Replace the thermistor", text: "Resistance out of curve — replace the sensor." },
          wiring: { repair: true, title: "High-resistance wiring / connection", text: "Clean or re-terminate connectors and check splices; corrosion adds resistance and shifts the reading." },
          cfg: { repair: true, title: "Check controller configuration", text: "Sensor and wiring are good. Verify sensor type/offset settings in the controller." }
        }
      },
      {
        id: "t_econ", cat: "sensors", title: "Economizer locked out / not modulating", sub: "Detail L actuator, OAT/RAT",
        start: "a",
        steps: {
          a: { q: "Do OAT and RAT both read plausible values on the controller?", d: "A failed OAT or RAT sensor locks out economizer operation on most controllers.", yes: "b", no: "R:sensor" },
          b: { q: "Is 24VAC present at the actuator supply terminals?", d: "Measure actuator 24V hot to common.", yes: "c", no: "R:power" },
          c: { q: "Does the 2–10VDC command change when you force the economizer output (Service → Force AO)?", d: "Put the unit in LOCAL STOP first on York IPU units.", yes: "d", no: "R:output" },
          d: { q: "Does the damper physically move when the command changes?", d: "Watch the linkage and blades, not just the actuator indicator.", yes: "R:cfg", no: "R:actuator" }
        },
        results: {
          sensor: { repair: true, title: "Fix the OAT/RAT sensor first", text: "Run the 'All temp sensors' or 'One sensor reads wrong' tree." },
          power: { repair: true, title: "No actuator power", text: "Trace the 24VAC supply back to the transformer and fuse; check the Detail L wiring." },
          output: { repair: true, title: "Controller output not responding", text: "Check the AO configuration and wiring polarity; if correct and still no signal, the output channel has failed." },
          actuator: { repair: true, title: "Actuator or linkage failure", text: "Check for a slipped shaft clamp or seized dampers; replace the actuator if it doesn't drive with a valid signal." },
          cfg: { repair: false, title: "Hardware works — review setpoints", text: "Check changeover setpoint/enthalpy settings and minimum position." }
        }
      },
      {
        id: "t_vfd_run", cat: "vfd", title: "Supply VFD will not start", sub: "Term 18 / Detail A HPS / Auto On",
        start: "a",
        steps: {
          a: { q: "Is the Danfoss display lit with no active alarm?", d: "If an alarm is shown, look it up in the Tab 4 alarm decoder first.", yes: "b", no: "R:alarm" },
          b: { q: "With a fan call, is Term 18 to Term 20 = +24 VDC?", d: "This proves the IPU fan relay and Detail A HPS are closed.", yes: "d", no: "c" },
          c: { q: "Is the Detail A high static cutout (HPS) closed?", d: "Check continuity across the HPS or 24VDC on both sides; press its reset button.", yes: "R:relay", no: "R:hps" },
          d: { q: "Is the drive in AUTO ON and Param 16-62 showing a speed reference above minimum?", d: "Hand/Off/Auto state is shown on the LCP LEDs.", yes: "R:drive", no: "R:ref" }
        },
        results: {
          alarm: { repair: true, title: "Resolve the drive alarm", text: "Use the alarm decoder for the displayed code, correct the cause, then press [Reset] on the LCP." },
          relay: { repair: true, title: "IPU fan relay output not closing", text: "Check the IPU SUPPLY FAN screen; use Service → Force DO (in LOCAL STOP) to test the relay and wiring to Term 12/18." },
          hps: { repair: true, title: "High static tripped", text: "Find the cause (closed fire/smoke dampers, blocked filters, VAV boxes closed, tubing issue), then reset the HPS." },
          drive: { repair: true, title: "Drive/motor issue", text: "Inputs are good. Check Term 18 function parameter (5-10), motor connections, and motor insulation." },
          ref: { repair: true, title: "No speed reference / not in Auto", text: "Press [Auto On]. If reference is missing, run the 'Fan speed wrong' tree." }
        }
      },
      {
        id: "t_sto", cat: "vfd", title: "Danfoss Alarm 68 — Safe Stop (STO)", sub: "Terminal 37 lost +24VDC",
        start: "a",
        steps: {
          a: { q: "Is Term 37 to Term 20 = +24 VDC right now?", d: "Measure at the drive terminals.", yes: "R:reset", no: "b" },
          b: { q: "Is Term 12 to Term 20 = +24 VDC (drive's internal 24V supply)?", d: "Term 12/13 supply the 24V that normally feeds Term 37 through a jumper or safety contact.", yes: "c", no: "R:supply" },
          c: { q: "Is the Term 12→37 jumper present, or the external safety contact (freezestat, smoke, fire) closed?", d: "Check field wiring added to the STO circuit.", yes: "R:wiring", no: "R:device" }
        },
        results: {
          reset: { repair: false, title: "STO restored — reset the drive", text: "Alarm 68 requires a reset once 24V returns (depending on Param 5-19). Press [Reset] and confirm [Auto On]." },
          supply: { repair: true, title: "Drive 24V supply overloaded or failed", text: "Disconnect external loads on Term 12/13; if 24V returns, find the shorted external circuit. If not, the control card is suspect." },
          wiring: { repair: true, title: "Open conductor in STO loop", text: "Jumper/contact is closed but 24V doesn't reach Term 37 — check terminations and wiring." },
          device: { repair: true, title: "External safety device open", text: "Restore the jumper or clear the safety device (find out why it opened before resetting)." }
        }
      },
      {
        id: "t_speed", cat: "vfd", title: "Fan speed wrong / not tracking static", sub: "BAS PID, Setra, Param 16-62",
        start: "a",
        steps: {
          a: { q: "Does Param 16-62 match the BAS analog output command?", d: "Compare the BAS AO value (in volts) with 16-62 on the drive keypad.", yes: "b", no: "R:wire" },
          b: { q: "Does the Setra transducer output agree with a manometer at the same tap?", d: "Check tubing for kinks, water or swapped ports.", yes: "R:pid", no: "R:setra" }
        },
        results: {
          wire: { repair: true, title: "Speed reference wiring / input setup", text: "Check wiring from BAS AO to Term 53/55, shield, and the drive's analog input type (voltage vs current switch and Param 6-1x scaling)." },
          setra: { repair: true, title: "Transducer or tubing problem", text: "Fix tubing, verify transducer excitation and range; replace the Setra if output is wrong with good tubing." },
          pid: { repair: true, title: "BAS loop tuning / setpoint", text: "Signals are good. Review the BAS static setpoint, PID tuning, and return fan sync configuration (per 3/17/21 field mod)." }
        }
      },
      {
        id: "t_hp", cat: "comp", title: "Compressor system HP lockout", sub: "HP1/HP2/HP3 — 3 trips / 120 min",
        start: "a",
        steps: {
          a: { q: "Is the HP switch closed now (24VAC on both sides)?", d: "Measure each side of the switch to 24VAC common (TB2-C).", yes: "c", no: "b" },
          b: { q: "After pressing the manual reset (with pressure below cut-in), does the switch close?", d: "Do not jump out the switch.", yes: "c", no: "R:switch" },
          c: { q: "On restart, are condenser fans running and head pressure normal for the ambient?", d: "Check fan contactors, capacitors/motors, coil cleanliness, and charge.", yes: "R:clear", no: "R:cond" }
        },
        results: {
          switch: { repair: true, title: "Replace the HP switch", text: "Switch won't reset with low pressure — replace it (recover/use Schrader-mounted fitting as applicable)." },
          cond: { repair: true, title: "Fix condenser heat rejection", text: "Repair condenser fans, clean coil, check for overcharge or non-condensables. High head is the root cause of the trips." },
          clear: { repair: false, title: "Clear the lockout and monitor", text: "Press RESET LOCKOUT on the IPU, review HISTORY for trip times and pressures, and log readings in Tab 5." }
        }
      },
      {
        id: "t_24v", cat: "comp", title: "No 24VAC control power", sub: "Transformer, fuse, shorted circuit",
        start: "a",
        steps: {
          a: { q: "Is correct line voltage present at the control transformer primary?", d: "Measure primary leads/fuses. Use proper PPE.", yes: "b", no: "R:line" },
          b: { q: "With secondary loads disconnected, is the secondary 24–28 VAC?", d: "Lift the secondary leads or pull the fuse to isolate.", yes: "c", no: "R:xfmr" },
          c: { q: "Reconnect circuits one at a time — does voltage collapse or the fuse blow on a particular circuit?", d: "Common culprits: pinched thermostat wire, shorted contactor coil, damaged sensor/actuator wiring.", yes: "R:short", no: "R:loose" }
        },
        results: {
          line: { repair: true, title: "Upstream power problem", text: "Check disconnect, primary fuses and line-side wiring." },
          xfmr: { repair: true, title: "Replace transformer", text: "No secondary voltage with good primary and no load — transformer is open. Replace with the same VA rating." },
          short: { repair: true, title: "Short found", text: "Repair the shorted wiring or replace the shorted coil on that circuit, then replace the fuse." },
          loose: { repair: true, title: "Intermittent / loose connection", text: "No short found — check for loose connections and heat damage at terminals; monitor." }
        }
      },
      {
        id: "t_e04", cat: "vrf", title: "VRF E04-type indoor/outdoor comm error", sub: "U1/U2 bus, addressing",
        start: "a",
        steps: {
          a: { q: "Is the indoor unit powered (correct voltage at indoor L/N)?", d: "Indoor units need their own power supply; without it the bus can't communicate.", yes: "b", no: "R:power" },
          b: { q: "Power off: is the U1/U2 cable continuous, not shorted together, and not grounded?", d: "Check continuity end to end and insulation to ground. Shield grounded at one end only.", yes: "c", no: "R:wire" },
          c: { q: "Is addressing complete with no duplicate addresses?", d: "Check the address list from the outdoor unit / remote controller.", yes: "R:pcb", no: "R:addr" }
        },
        results: {
          power: { repair: true, title: "Restore indoor power", text: "Fix the indoor unit supply and recheck." },
          wire: { repair: true, title: "Repair comm wiring", text: "Repair the open/short. Never land line voltage on U1/U2." },
          addr: { repair: true, title: "Re-run addressing", text: "Run auto-addressing per the installation manual and confirm all indoor units are recognized." },
          pcb: { repair: true, title: "Suspect interface PCB", text: "Wiring and addressing are good: check terminating resistor/DIP settings, then suspect the indoor or outdoor PCB comm circuit." }
        }
      },
      {
        id: "t_ipm", cat: "vrf", title: "VRF inverter / fan fault (P22 / P26 / H01-type)", sub: "IPM, compressor, DC fan",
        start: "a",
        steps: {
          a: { q: "Power off, DC bus verified < 30 VDC: are compressor windings balanced and > 1 MΩ to ground?", d: "Measure U–V, V–W, W–U and megger each terminal to ground.", yes: "b", no: "R:comp" },
          b: { q: "Does the outdoor fan spin freely by hand with good motor connector/wiring?", d: "A seized or obstructed fan causes fan IPM trips.", yes: "c", no: "R:fan" },
          c: { q: "Powered, is the DC bus ≈ 1.41 × supply VAC?", d: "Measure P to N carefully with a CAT III rated meter.", yes: "R:ipm", no: "R:bus" }
        },
        results: {
          comp: { repair: true, title: "Compressor failure", text: "Shorted or grounded winding — replace the compressor per OEM procedure (check for acid/burnout)." },
          fan: { repair: true, title: "Fan motor / obstruction", text: "Clear obstruction or replace the DC fan motor." },
          bus: { repair: true, title: "Rectifier / capacitor / noise filter fault", text: "Low DC bus with good input — check noise filter fuse, reactor, rectifier and capacitors." },
          ipm: { repair: true, title: "Inverter PCB / IPM failure", text: "Compressor, fan and DC bus are good — replace the inverter board per the service manual." }
        }
      }
    ];

    let tsCat = "all";
    let tsTreeId = null;
    let tsStepKey = null;
    let tsHistory = [];

    function treeRelevant(tree) {
      return getArch().treeCats.indexOf(tree.cat) !== -1;
    }

    function visibleTrees() {
      return TS_TREES.filter(function (t) { return tsCat === "all" || t.cat === tsCat; })
        .sort(function (a, b) { return (treeRelevant(b) ? 1 : 0) - (treeRelevant(a) ? 1 : 0); });
    }

    function renderTsPills() {
      $("tsCategoryPills").innerHTML = TS_CATS.map(function (c) {
        const n = c.key === "all" ? TS_TREES.length : TS_TREES.filter(function (t) { return t.cat === c.key; }).length;
        return '<button type="button" class="filter-pill-btn' + (c.key === tsCat ? " active" : "") + '" data-cat="' + c.key + '" aria-pressed="' + (c.key === tsCat) + '">' + esc(c.label) + " (" + n + ")</button>";
      }).join("");
      $("navTsBadge").textContent = TS_TREES.length;
    }

    function renderTsList() {
      const trees = visibleTrees();
      if (!tsTreeId || !trees.some(function (t) { return t.id === tsTreeId; })) {
        tsTreeId = trees.length ? trees[0].id : null;
        tsStepKey = null;
        tsHistory = [];
      }
      $("tsTreeList").innerHTML = trees.map(function (t) {
        return '<button type="button" class="ts-tree-btn' + (t.id === tsTreeId ? " active" : "") + '" data-tree="' + t.id + '"><strong>' + esc(t.title) +
          (treeRelevant(t) ? '<span class="ts-match">FITS ACTIVE UNIT</span>' : "") + "</strong><span>" + esc(t.sub) + "</span></button>";
      }).join("");
    }

    function renderTsStage() {
      const card = $("tsStageCard");
      const tree = TS_TREES.find(function (t) { return t.id === tsTreeId; });
      if (!tree) { card.innerHTML = '<p class="muted-p">No fault trees in this category.</p>'; return; }
      if (!tsStepKey) tsStepKey = tree.start;

      let html = '<div class="ts-step-badge">' + esc(tree.title.toUpperCase()) + "</div>";
      if (tsStepKey.indexOf("R:") === 0) {
        const r = tree.results[tsStepKey.slice(2)];
        html += '<div class="ts-result-box' + (r.repair ? " is-repair" : "") + '"><h4>' + (r.repair ? "🔧 " : "✅ ") + esc(r.title) + "</h4><p>" + esc(r.text) + "</p></div>";
        html += '<div class="btn-row" style="margin-bottom:14px;"><button type="button" class="primary-btn" data-ts="restart">↺ Start Over</button>' +
          (tsHistory.length ? '<button type="button" class="secondary-btn" data-ts="back">◀ Back</button>' : "") +
          '<button type="button" class="secondary-btn" data-ts="log">📝 Add Finding to Report</button></div>';
      } else {
        const s = tree.steps[tsStepKey];
        html += '<div class="ts-step-badge" style="margin-left:6px;">STEP ' + (tsHistory.length + 1) + "</div>";
        html += '<p class="ts-question">' + esc(s.q) + "</p>";
        html += '<div class="ts-check-detail">' + esc(s.d) + "</div>";
        html += '<div class="ts-action-row"><button type="button" class="ts-btn-pass" data-ts="yes">✔ Yes / Reading Normal</button>' +
          '<button type="button" class="ts-btn-fail" data-ts="no">✘ No / Abnormal</button></div>';
        if (tsHistory.length) html += '<button type="button" class="secondary-btn small" data-ts="back">◀ Back</button>';
      }
      if (tsHistory.length) {
        html += '<ul class="ts-history" aria-label="Steps taken">' + tsHistory.map(function (h, i) {
          return "<li>" + (i + 1) + ". " + esc(tree.steps[h.step].q) + ' → <b class="' + (h.ans === "yes" ? "ans-yes" : "ans-no") + '">' + (h.ans === "yes" ? "YES" : "NO") + "</b></li>";
        }).join("") + "</ul>";
      }
      card.innerHTML = html;
    }

    $("tsCategoryPills").addEventListener("click", function (e) {
      const b = e.target.closest("[data-cat]");
      if (!b) return;
      tsCat = b.dataset.cat;
      renderTsPills();
      renderTsList();
      renderTsStage();
    });
    $("tsTreeList").addEventListener("click", function (e) {
      const b = e.target.closest("[data-tree]");
      if (!b) return;
      tsTreeId = b.dataset.tree;
      tsStepKey = null;
      tsHistory = [];
      renderTsList();
      renderTsStage();
      if (window.matchMedia("(max-width: 900px)").matches) $("tsStageCard").scrollIntoView({ behavior: "smooth", block: "start" });
    });
    $("tsStageCard").addEventListener("click", function (e) {
      const b = e.target.closest("[data-ts]");
      if (!b) return;
      const tree = TS_TREES.find(function (t) { return t.id === tsTreeId; });
      const act = b.dataset.ts;
      if (act === "yes" || act === "no") {
        tsHistory.push({ step: tsStepKey, ans: act });
        tsStepKey = tree.steps[tsStepKey][act];
      } else if (act === "back") {
        const last = tsHistory.pop();
        if (last) tsStepKey = last.step;
      } else if (act === "restart") {
        tsStepKey = tree.start;
        tsHistory = [];
      } else if (act === "log") {
        const r = tree.results[tsStepKey.slice(2)];
        const notes = $("logNotes");
        const line = "[Troubleshooter] " + tree.title + " → " + r.title + ". " + r.text;
        notes.value = notes.value ? notes.value.replace(/\s+$/, "") + "\n" + line : line;
        updateReport();
        showToast("Finding added to Tab 5 notes");
        return;
      }
      renderTsStage();
      const first = $("tsStageCard").querySelector("button");
      if (first) first.focus();
    });

    /* =====================================================================
       TAB 4 — ALARM DECODER
       ===================================================================== */
    const ALARMS = [
      { code: "-51°F / 200°F", src: "York IPU", title: "Temperature sensor out of range", cause: "Open or shorted thermistor, or the shared +5VDC sensor bus pulled down by one shorted cable.", fix: "Run the '-51°F / +200°F' troubleshooting tree; unplug J1/J2 one at a time.", tags: "-51 200 sat rat oat sensor fault" },
      { code: "HP LOCKOUT", src: "York IPU", title: "System 1/2/3 high-pressure lockout", cause: "HP switch opened 3 times in 120 minutes — condenser fan failure, dirty coil, overcharge, non-condensables.", fix: "Fix the cause, reset the HP switch, press RESET LOCKOUT. Check HISTORY for trip data.", tags: "hp hp1 hp2 hp3 high pressure lockout" },
      { code: "LPCO", src: "York IPU", title: "Low-pressure cutout trip", cause: "Low charge, low airflow (filters/belt), iced coil, restricted TXV or liquid line.", fix: "Check airflow and superheat/subcooling (Tab 4 calculator) before adding refrigerant.", tags: "lp lpco low pressure suction" },
      { code: "MP OPEN", src: "York IPU", title: "Compressor motor protector open", cause: "Internal overload from high amps, low/imbalanced voltage, or overheating.", fix: "Let the compressor cool; check voltage imbalance (Tab 4) and amp draw vs RLA.", tags: "mp motor protector overload compressor" },
      { code: "FAN FAULT", src: "York IPU", title: "Supply fan fault / airflow not proven", cause: "VFD fault relay 01/02 open, Detail A HPS tripped, broken belt.", fix: "Check the Danfoss display for an alarm, then the 'Supply VFD will not start' tree.", tags: "supply fan vfd fault relay 01 02 airflow" },
      { code: "ECON LOCKOUT", src: "York IPU", title: "Economizer locked out", cause: "OAT or RAT sensor failure disables free cooling.", fix: "Repair the sensor, then run the economizer tree.", tags: "economizer oat rat lockout damper" },
      { code: "ALARM 68", src: "Danfoss FC 102", title: "Safe Stop (STO) activated", cause: "Terminal 37 lost +24VDC (jumper removed or safety device open).", fix: "Restore 24V on Term 37, then press [Reset]. See the STO tree.", tags: "68 sto safe stop terminal 37 safe torque off" },
      { code: "W/A 2", src: "Danfoss FC 102", title: "Live zero error", cause: "Analog input signal fell below 50% of the configured minimum (e.g. lost 2–10V / 4–20mA reference).", fix: "Check BAS AO wiring to Term 53/55 and Param 16-62; verify input scaling.", tags: "2 live zero analog 53 54 reference bas" },
      { code: "ALARM 4", src: "Danfoss FC 102", title: "Mains phase loss", cause: "Missing phase or high supply imbalance on the drive input.", fix: "Measure L1/L2/L3 at the drive; check fuses and run the imbalance calculator.", tags: "4 phase loss mains imbalance" },
      { code: "ALARM 7", src: "Danfoss FC 102", title: "DC overvoltage", cause: "Decel too fast or high line voltage; regenerating fan (windmilling).", fix: "Increase ramp-down time (3-42), check supply voltage, enable overvoltage control.", tags: "7 dc overvoltage ramp" },
      { code: "ALARM 8", src: "Danfoss FC 102", title: "DC undervoltage", cause: "Low or interrupted supply voltage.", fix: "Check supply voltage and connections under load.", tags: "8 dc undervoltage supply" },
      { code: "ALARM 13", src: "Danfoss FC 102", title: "Over current", cause: "Peak current limit exceeded — shock load, locked rotor, too-fast accel.", fix: "Check motor/belt for mechanical binding; verify motor data parameters.", tags: "13 over current overcurrent" },
      { code: "ALARM 14", src: "Danfoss FC 102", title: "Earth (ground) fault", cause: "Leakage from output phases to ground — motor or cable insulation failure.", fix: "Megger motor and cable (disconnected from drive).", tags: "14 earth ground fault megger" },
      { code: "ALARM 29", src: "Danfoss FC 102", title: "Heat sink temperature", cause: "Drive overheated — blocked airflow, failed drive fan, high ambient.", fix: "Clean heat sink and check drive cooling fan.", tags: "29 heatsink heat sink temperature fan" },
      { code: "E04", src: "Toshiba VRF", title: "Indoor–outdoor communication error", cause: "U1/U2 wiring open/shorted, indoor unpowered, addressing problem.", fix: "Run the E04 tree. Never apply line voltage to U1/U2.", tags: "e04 comm communication u1 u2" },
      { code: "E06", src: "Toshiba VRF", title: "Decrease in number of indoor units", cause: "One or more indoor units dropped off the bus (power or wiring).", fix: "Find the missing unit(s) and check their power and comm wiring.", tags: "e06 indoor units missing comm" },
      { code: "P04", src: "Toshiba VRF", title: "High-pressure switch (63H) system", cause: "63H opened — condenser airflow, overcharge, blocked coil.", fix: "Check fan, coil and charge; verify 63H continuity.", tags: "p04 63h high pressure switch" },
      { code: "P22", src: "Toshiba VRF", title: "Outdoor fan system error", cause: "Fan motor locked or fan IPM trip.", fix: "Check fan rotation, connector and motor; see the inverter/fan tree.", tags: "p22 fan motor ipm" },
      { code: "P26", src: "Toshiba VRF", title: "Inverter IPM short protection", cause: "Short in IPM or compressor winding.", fix: "Discharge DC bus, test compressor windings, then IPM.", tags: "p26 ipm short inverter compressor" },
      { code: "H01", src: "Toshiba VRF", title: "Compressor breakdown", cause: "Compressor fails to run under inverter drive (winding, mechanical or IPM).", fix: "Test windings and insulation; check refrigerant/oil condition.", tags: "h01 h02 compressor breakdown lock" },
      { code: "F04 / F06 / F08", src: "Toshiba VRF", title: "Outdoor sensor errors (TD / TE / TO)", cause: "Open/shorted thermistor or connector.", fix: "Measure sensor resistance against the Toshiba sensor chart; check the 5V rail.", tags: "f04 f06 f08 td te to sensor thermistor" },
      { code: "LOCKOUT", src: "Generic RTU", title: "Ignition control lockout", cause: "Failed ignition trials (flame rod, igniter, gas supply, pressure switch).", fix: "Read the ignition LED flash code, clean flame rod, verify gas pressure, then cycle W1.", tags: "ignition gas heat flame lockout igniter" }
    ];

    function renderAlarms() {
      const q = $("alarmSearchInput").value.trim().toLowerCase();
      const list = ALARMS.filter(function (a) {
        if (!q) return true;
        return (a.code + " " + a.src + " " + a.title + " " + a.cause + " " + a.tags).toLowerCase().indexOf(q) !== -1;
      });
      $("alarmListContainer").innerHTML = list.length ? list.map(function (a) {
        return '<article class="alarm-item"><header><span class="alarm-code">' + esc(a.code) + '</span><span class="alarm-src">' + esc(a.src) + "</span><strong>" + esc(a.title) + "</strong></header>" +
          "<p><b>Cause:</b> " + esc(a.cause) + "</p><p><b>Action:</b> " + esc(a.fix) + "</p></article>";
      }).join("") : '<p class="muted-p">No alarms match "' + esc(q) + '".</p>';
    }
    $("alarmSearchInput").addEventListener("input", renderAlarms);

    document.querySelectorAll(".copy-param-btn").forEach(function (b) {
      b.addEventListener("click", function () { copyText(b.dataset.copy); });
    });

    /* =====================================================================
       TAB 4 — YORK IPU KEYPAD SIMULATOR
       ===================================================================== */
    const SERVICE_CODE = "1325";
    const FORCE_OUTPUTS = ["SUPPLY FAN RELAY", "COMP 1A", "COMP 1B", "COND FAN 1", "ECON AO 50%", "ALARM RELAY"];
    const kp = { screen: "STATUS", localStop: false, entry: "", unlocked: false, pending: null, forceIdx: 0, msg: "" };

    function yorkSim() { return simStates.york_ipu; }

    function lcdText() {
      const st = yorkSim();
      const sat = st.bus5v ? "54.8" : "-51.0";
      const rat = st.bus5v ? "73.2" : "-51.0";
      const oat = st.bus5v ? "84.5" : "200.0";
      if (kp.msg) return kp.msg;
      if (kp.pending) return "ENTER SERVICE PASSWORD:\n" + "*".repeat(kp.entry.length) + "_\n✓ = ACCEPT   X = CANCEL";
      const running = !kp.localStop && st.call && st.safety1 && st.safety2;
      switch (kp.screen) {
        case "STATUS":
          if (kp.localStop) return "SYS STATUS: LOCAL STOP\nUNIT SWITCH OFF — OUTPUTS DISABLED\nSAT: " + sat + "°F | RAT: " + rat + "°F";
          if (!st.bus5v) return "SYS STATUS: SENSOR FAULT\nSAT: " + sat + "°F | RAT: " + rat + "°F | OAT: " + oat + "°F\nCHECK +5VDC SENSOR BUS";
          if (!st.safety1 || !st.safety2) return "SYS STATUS: SUPPLY FAN FAULT\n" + (!st.safety1 ? "DETAIL A HIGH STATIC OPEN" : "VFD ALARM 68 (SAFE STOP)") + "\nCOOLING DISABLED";
          if (!st.call) return "SYS STATUS: UNIT IDLE — NO DEMAND\nSAT: " + sat + "°F | RAT: " + rat + "°F | OAT: " + oat + "°F";
          return "SYS STATUS: UNIT RUNNING - COOLING STG " + (st.sys1Hp ? "2" : "1") + "\nSAT: " + sat + "°F | RAT: " + rat + "°F | OAT: " + oat + "°F" + (st.sys1Hp ? "" : "\nSYS 1 HP LOCKOUT");
        case "UNIT DATA": {
          const u = getActiveUnit();
          return "UNIT DATA\nMODEL " + u.model + "\nS/N " + u.serial + "\n" + u.voltage;
        }
        case "COOLING": return "COOLING\nSAT SETPOINT: 55.0°F\nSAT ACTUAL:   " + sat + "°F\nSTAGES ON: " + (running ? (st.sys1Hp ? "4 OF 6" : "2 OF 6 (SYS1 LOCKED)") : "0");
        case "COMPRESSOR": return "COMPRESSORS\nSYS1: " + (!st.sys1Hp ? "LOCKOUT - HP1" : (running ? "1A ON  1B ON" : "OFF")) + "\nSYS2: " + (running ? "2A ON  2B OFF" : "OFF") + "\nSYS3: OFF";
        case "SUPPLY FAN": return "SUPPLY FAN (DANFOSS FC102)\nCMD: " + (running ? "RUN" : "STOP") + "  FB: " + ((st.safety1 && st.safety2) ? "OK" : "FAULT") + "\nSPEED REF: " + (running ? "6.80 VDC (BAS)" : "0.00 VDC") + "\nDUCT STATIC: " + (running ? "1.48\"WC" : "0.00\"WC");
        case "HEATING": return "HEATING\nHGRH-B REHEAT: STANDBY\nHEAT STAGES ON: 0";
        case "ECONOMIZER": return "ECONOMIZER\n" + (st.bus5v ? "OAT " + oat + "°F > CHANGEOVER\nDAMPER: MIN POS 20%" : "LOCKED OUT — OAT/RAT SENSOR FAULT");
        case "EXHAUST": return "EXHAUST / RETURN FAN\nRETURN VFD SYNC: " + (running ? "TRACKING SUPPLY" : "STOPPED") + "\n(FIELD MOD 3/17/21 ND)";
        case "SETPOINTS": return "SETPOINTS\nSAT CLG SP: 55.0°F\nDUCT STATIC SP: 1.50\"WC (BAS)\nOCC CLG: 74°F  UNOCC: 85°F";
        case "OPTIONS": return "OPTIONS\nSUPPLY FAN: VFD (BAS CONTROLLED)\nECONOMIZER: DRY BULB\nREHEAT: HGRH-B";
        case "HISTORY": return "HISTORY (LAST 3)\n" + (st.sys1Hp ? "1. NO ACTIVE FAULTS" : "1. SYS1 HP LOCKOUT (3 TRIPS/120M)") + "\n" + (st.bus5v ? "2. —" : "2. SAT/RAT/OAT SENSOR FAULT") + "\n" + ((st.safety1 && st.safety2) ? "3. —" : "3. SUPPLY FAN FAULT");
        case "CLOCK": {
          const d = new Date();
          return "CLOCK\n" + d.toLocaleDateString() + "  " + d.toLocaleTimeString([], { hour: "2-digit", minute: "2-digit" }) + "\nSCHEDULE: OCCUPIED";
        }
        case "PRINT": return "PRINT\nNO PRINTER PORT IN SIMULATOR\nUSE TAB 5 SERVICE REPORT";
        case "SERVICE": return "SERVICE MENU (UNLOCKED)\n▲▼ BROWSE  ►FORCE DO/AO\nUNIT SWITCH: " + (kp.localStop ? "LOCAL STOP ✓" : "RUN — SET LOCAL STOP TO FORCE");
        case "FORCE DO": return "FORCE OUTPUT " + (kp.forceIdx + 1) + "/" + FORCE_OUTPUTS.length + "\n► " + FORCE_OUTPUTS[kp.forceIdx] + "\n▲▼ SELECT   ✓ = FORCE ON";
        default: return kp.screen;
      }
    }

    function renderLcd() {
      const st = yorkSim();
      const lcd = $("yorkLcdScreen");
      lcd.classList.toggle("is-off", !st.pwr);
      lcd.textContent = st.pwr ? lcdText() : " \n \n ";
      $("localStopLabel").textContent = kp.localStop ? "LOCAL STOP (OFF)" : "RUN (ON)";
      $("localStopLabel").style.color = kp.localStop ? "#FCA5A5" : "#34D399";
      const notice = $("ipuUnitNotice");
      const isYork = getArchKey() === "york_ipu";
      notice.hidden = isYork;
      if (!isYork) notice.textContent = "Active unit (" + getActiveUnit().tag + ") is not a York IPU unit — this keypad simulates the York RTU-1 sim state.";
    }

    function flash(msg) {
      kp.msg = msg;
      renderLcd();
      clearTimeout(kp._t);
      kp._t = setTimeout(function () { kp.msg = ""; renderLcd(); }, 2200);
    }

    document.querySelectorAll("[data-kp]").forEach(function (b) {
      b.addEventListener("click", function () {
        const key = b.dataset.kp;
        const st = yorkSim();
        if (!st.pwr) { renderLcd(); showToast("Unit has no power (simulator toggle 1)", true); return; }
        kp.msg = "";
        if (kp.pending) {
          if (/^\d$/.test(key)) { if (kp.entry.length < 8) kp.entry += key; renderLcd(); return; }
          if (key === "X") { kp.pending = null; kp.entry = ""; renderLcd(); return; }
          if (key === "ENTER") {
            const ok = kp.entry === SERVICE_CODE;
            kp.entry = "";
            if (ok) { kp.unlocked = true; kp.screen = kp.pending; kp.pending = null; renderLcd(); }
            else { kp.pending = null; flash("INVALID PASSWORD\nACCESS DENIED"); }
            return;
          }
        }
        if (key === "SERVICE" || key === "FORCE DO") {
          if (!kp.unlocked) { kp.pending = key; kp.entry = ""; renderLcd(); return; }
          if (key === "FORCE DO" && !kp.localStop) { flash("FORCE DO/AO NOT ALLOWED\nPLACE UNIT SWITCH IN LOCAL STOP"); return; }
          kp.screen = key; renderLcd(); return;
        }
        if (key === "RESET LOCKOUT") {
          if (!st.sys1Hp) flash("RESET FAILED\nHP1 STILL OPEN — PRESS MANUAL\nRESET ON HP SWITCH FIRST");
          else if (!st.safety1) flash("RESET FAILED\nDETAIL A HPS STILL OPEN");
          else flash("ALL LOCKOUTS CLEARED\nRESTARTING ANTI-RECYCLE TIMERS");
          return;
        }
        if (key === "HOME" || key === "X") { kp.screen = "STATUS"; renderLcd(); return; }
        if (key === "UP" || key === "DOWN") {
          if (kp.screen === "FORCE DO") {
            kp.forceIdx = (kp.forceIdx + (key === "DOWN" ? 1 : FORCE_OUTPUTS.length - 1)) % FORCE_OUTPUTS.length;
          }
          renderLcd(); return;
        }
        if (key === "RIGHT" && kp.screen === "SERVICE") {
          if (!kp.localStop) { flash("FORCE DO/AO NOT ALLOWED\nPLACE UNIT SWITCH IN LOCAL STOP"); return; }
          kp.screen = "FORCE DO"; renderLcd(); return;
        }
        if (key === "ENTER") {
          if (kp.screen === "FORCE DO") flash("FORCED ON: " + FORCE_OUTPUTS[kp.forceIdx] + "\nRETURN SWITCH TO RUN TO CANCEL");
          return;
        }
        if (/^\d$/.test(key) || key === "LEFT" || key === "RIGHT") return;
        kp.screen = key;
        renderLcd();
      });
    });

    $("toggleLocalStopBtn").addEventListener("click", function () {
      kp.localStop = !kp.localStop;
      if (!kp.localStop && kp.screen === "FORCE DO") {
        kp.screen = "SERVICE";
        flash("UNIT SWITCH: RUN\nFORCED OUTPUTS CANCELLED");
        return;
      }
      renderLcd();
    });

    /* =====================================================================
       TAB 4 — PT / SUPERHEAT / SUBCOOLING
       ===================================================================== */
    // Saturation pressure (psig) at temperature (°F). R-410A, R-22, R-32 are near-azeotropic/pure.
    const PT_BASE = {
      R410A: [[-40, 10.8], [-30, 17.9], [-20, 26.3], [-10, 36.8], [0, 48.6], [10, 62.2], [20, 78.3], [30, 97.0], [40, 118.0], [50, 142.2], [60, 169.6], [70, 200.6], [80, 235.3], [90, 274.1], [100, 317.2], [110, 364.8], [120, 417.4], [130, 475.0], [140, 538.0], [150, 607.0]],
      R22: [[-40, 0.6], [-30, 4.9], [-20, 10.2], [-10, 16.5], [0, 24.0], [10, 32.8], [20, 43.0], [30, 54.9], [40, 68.5], [50, 84.0], [60, 101.6], [70, 121.4], [80, 143.6], [90, 168.4], [100, 195.9], [110, 226.4], [120, 259.9], [130, 296.8], [140, 337.3], [150, 381.5]],
      R32: [[-40, 11.3], [-30, 18.5], [-20, 26.5], [-10, 37.0], [0, 49.8], [10, 63.8], [20, 80.2], [30, 99.3], [40, 121.1], [50, 145.9], [60, 174.0], [70, 205.6], [80, 241.0], [90, 280.4], [100, 324.2], [110, 372.5], [120, 425.7], [130, 484.1], [140, 548.0], [150, 617.6]]
    };
    function scaled(base, f) { return base.map(function (p) { return [p[0], +(p[1] * f).toFixed(1)]; }); }
    // Zeotropic blends: dew curve for suction (superheat), bubble curve for liquid (subcooling). Approximate.
    const PT = {
      R410A: { dew: PT_BASE.R410A, bub: PT_BASE.R410A, approx: false },
      R22: { dew: PT_BASE.R22, bub: PT_BASE.R22, approx: false },
      R32: { dew: PT_BASE.R32, bub: PT_BASE.R32, approx: false },
      R454B: { dew: scaled(PT_BASE.R410A, 0.93), bub: scaled(PT_BASE.R410A, 0.965), approx: true },
      R407C: { dew: scaled(PT_BASE.R22, 0.96), bub: scaled(PT_BASE.R22, 1.17), approx: true }
    };
    function satTemp(table, psig) {
      if (!isFinite(psig)) return NaN;
      if (psig < table[0][1] || psig > table[table.length - 1][1]) return NaN;
      for (let i = 0; i < table.length - 1; i++) {
        const a = table[i], b = table[i + 1];
        if (psig >= a[1] && psig <= b[1]) return a[0] + (psig - a[1]) * (b[0] - a[0]) / (b[1] - a[1]);
      }
      return NaN;
    }

    let lastCalc = { pt: "", tesp: "", vimb: "" };

    function updatePt() {
      const ref = $("ptRefSelect").value;
      const t = PT[ref];
      const sp = num("ptSuctPsig"), stmp = num("ptSuctTemp"), lp = num("ptLiqPsig"), ltmp = num("ptLiqTemp");
      const evap = satTemp(t.dew, sp);
      const cond = satTemp(t.bub, lp);
      const out = [];
      const plain = [];
      if (isFinite(evap)) {
        out.push("Evap sat" + (t.approx ? " (dew)" : "") + ": <b>" + evap.toFixed(1) + "°F</b>");
        plain.push("Evap sat " + evap.toFixed(1) + "F");
        if (isFinite(stmp)) {
          const sh = stmp - evap;
          const cls = sh < 3 ? "bad" : (sh > 25 ? "warn" : "ok");
          const note = sh < 3 ? "LOW — floodback risk" : (sh > 25 ? "HIGH — starved evap / low charge?" : "typical TXV range");
          out.push("Superheat: <span class=\"" + cls + "\">" + sh.toFixed(1) + "°F</span> (" + note + ")");
          plain.push("SH " + sh.toFixed(1) + "F");
        }
      } else if (isFinite(sp)) out.push('<span class="warn">Suction pressure outside PT table range</span>');
      if (isFinite(cond)) {
        out.push("Cond sat" + (t.approx ? " (bubble)" : "") + ": <b>" + cond.toFixed(1) + "°F</b>");
        plain.push("Cond sat " + cond.toFixed(1) + "F");
        if (isFinite(ltmp)) {
          const sc = cond - ltmp;
          const cls = sc < 3 ? "bad" : (sc > 20 ? "warn" : "ok");
          const note = sc < 3 ? "LOW — undercharge / flash gas?" : (sc > 20 ? "HIGH — overcharge / restriction?" : "typical TXV range");
          out.push("Subcooling: <span class=\"" + cls + "\">" + sc.toFixed(1) + "°F</span> (" + note + ")");
          plain.push("SC " + sc.toFixed(1) + "F");
        }
      } else if (isFinite(lp)) out.push('<span class="warn">Liquid pressure outside PT table range</span>');
      if (!out.length) out.push("Enter pressures to calculate.");
      out.push('<span class="small">' + (t.approx ? "Blend values are approximate — " : "") + "Always charge to the OEM charging chart / target values.</span>");
      $("ptCalcResult").innerHTML = out.join("<br>");
      lastCalc.pt = plain.length ? ref + ": " + plain.join(", ") : "";
    }
    ["ptRefSelect", "ptSuctPsig", "ptSuctTemp", "ptLiqPsig", "ptLiqTemp"].forEach(function (id) { $(id).addEventListener("input", function () { updatePt(); updateReport(); }); });

    /* =====================================================================
       TAB 4 — TESP
       ===================================================================== */
    function updateTesp() {
      const s = num("tespSupply"), r = num("tespReturn"), d = num("tespDesign");
      if (!isFinite(s) || !isFinite(r)) { $("tespCalcResult").textContent = "Enter supply and return static."; lastCalc.tesp = ""; return; }
      const total = Math.abs(s) + Math.abs(r);
      let html = "TESP = |" + s.toFixed(2) + "| + |" + r.toFixed(2) + "| = <b>" + total.toFixed(2) + "\"WC</b>";
      if (isFinite(d) && d > 0) {
        const pct = total / d * 100;
        const cls = pct > 100 ? "bad" : (pct > 90 ? "warn" : "ok");
        html += "<br>" + '<span class="' + cls + '">' + pct.toFixed(0) + "% of design max (" + d.toFixed(2) + "\"WC)</span>";
        if (pct > 100) html += "<br>Over design: check filters, coil, dampers, duct restrictions.";
      }
      html += '<span class="small">Enter return as a negative reading or its magnitude — both work. Measure across the unit\'s external connections.</span>';
      $("tespCalcResult").innerHTML = html;
      lastCalc.tesp = "TESP " + total.toFixed(2) + "\"WC" + (isFinite(d) && d > 0 ? " (" + (total / d * 100).toFixed(0) + "% of design)" : "");
    }
    ["tespSupply", "tespReturn", "tespDesign"].forEach(function (id) { $(id).addEventListener("input", function () { updateTesp(); updateReport(); }); });

    /* =====================================================================
       TAB 4 — VOLTAGE IMBALANCE
       ===================================================================== */
    function nominalVoltage() {
      const m = String(getActiveUnit().voltage).match(/(\d{3})(?:\/(\d{3}))?V/);
      if (!m) return null;
      return m[2] ? { lo: parseInt(m[1], 10), hi: parseInt(m[2], 10) } : { lo: parseInt(m[1], 10), hi: parseInt(m[1], 10) };
    }
    function updateVImb() {
      const v = [num("vL1L2"), num("vL2L3"), num("vL1L3")];
      if (v.some(function (x) { return !isFinite(x) || x <= 0; })) { $("vImbCalcResult").textContent = "Enter all three line-to-line voltages."; lastCalc.vimb = ""; return; }
      const avg = (v[0] + v[1] + v[2]) / 3;
      const maxDev = Math.max.apply(null, v.map(function (x) { return Math.abs(x - avg); }));
      const pct = maxDev / avg * 100;
      const cls = pct > 2 ? "bad" : (pct > 1 ? "warn" : "ok");
      let html = "Average: <b>" + avg.toFixed(1) + " V</b> | Max deviation: " + maxDev.toFixed(1) + " V<br>" +
        'Imbalance: <span class="' + cls + '">' + pct.toFixed(2) + "%</span> — " +
        (pct > 5 ? "DO NOT OPERATE (> 5%)" : pct > 2 ? "exceeds 2% typical OEM compressor limit" : pct > 1 ? "NEMA MG-1 derating applies above 1%" : "acceptable") +
        "<br>Expect current imbalance ≈ 6–10× voltage imbalance (" + (pct * 6).toFixed(1) + "–" + (pct * 10).toFixed(1) + "%).";
      const nom = nominalVoltage();
      if (nom) {
        const lo = nom.lo * 0.9, hi = nom.hi * 1.1;
        const inRange = avg >= lo && avg <= hi;
        html += "<br>Utilization range (±10% of " + (nom.lo === nom.hi ? nom.lo : nom.lo + "/" + nom.hi) + "V): " +
          '<span class="' + (inRange ? "ok" : "bad") + '">' + lo.toFixed(0) + "–" + hi.toFixed(0) + " V " + (inRange ? "✓" : "✗ OUT OF RANGE") + "</span>";
      }
      $("vImbCalcResult").innerHTML = html;
      lastCalc.vimb = "Voltage " + v.map(function (x) { return x.toFixed(1); }).join("/") + " V, avg " + avg.toFixed(1) + " V, imbalance " + pct.toFixed(2) + "%";
    }
    ["vL1L2", "vL2L3", "vL1L3"].forEach(function (id) { $(id).addEventListener("input", function () { updateVImb(); updateReport(); }); });

    /* =====================================================================
       TAB 4 — THERMISTOR (10k Type III, Steinhart-Hart)
       ===================================================================== */
    const SH = { A: 1.028444e-3, B: 2.392435e-4, C: 1.562216e-7 };
    function thermOhms(tempF) {
      const T = (tempF - 32) * 5 / 9 + 273.15;
      const x = (SH.A - 1 / T) / SH.C;
      const y = SH.B / SH.C;
      const s = Math.sqrt(Math.pow(y / 3, 3) + x * x / 4);
      return Math.exp(Math.cbrt(s - x / 2) - Math.cbrt(s + x / 2));
    }
    function thermTempF(ohms) {
      const L = Math.log(ohms);
      const T = 1 / (SH.A + SH.B * L + SH.C * L * L * L);
      return (T - 273.15) * 9 / 5 + 32;
    }
    function updateTherm() {
      const t = parseFloat($("thermSlider").value);
      const r = thermOhms(t);
      const v = 5 * r / (r + 10000);
      $("thermTempDisplay").textContent = t + " °F";
      $("thermOhmsOut").textContent = (r / 1000).toFixed(2) + " kΩ";
      $("thermVdcOut").textContent = v.toFixed(2) + " VDC";
    }
    $("thermSlider").addEventListener("input", updateTherm);
    document.querySelectorAll(".therm-preset-btn").forEach(function (b) {
      b.addEventListener("click", function () { $("thermSlider").value = b.dataset.temp; updateTherm(); });
    });
    $("thermOhmsIn").addEventListener("input", function () {
      const k = num("thermOhmsIn");
      const out = $("thermReverseOut");
      if (!isFinite(k) || k <= 0) { out.textContent = "Enter a reading to convert to °F."; return; }
      const f = thermTempF(k * 1000);
      if (k < 0.05) out.innerHTML = '<span class="bad">≈0 Ω — shorted sensor or cable</span>';
      else if (k > 500) out.innerHTML = '<span class="bad">Very high — open sensor or cable</span>';
      else out.innerHTML = (k).toFixed(2) + " kΩ ≈ <b>" + f.toFixed(1) + "°F</b> (" + ((f - 32) * 5 / 9).toFixed(1) + "°C)" + (f < -40 || f > 250 ? ' <span class="warn">outside normal HVAC range</span>' : "");
    });

    /* =====================================================================
       TAB 5 — FIELD LOGGER & REPORT
       ===================================================================== */
    const LOG_FIELDS = ["logSite", "log1T", "log2T", "log5V", "logOhms", "logSupVfd", "logRetVfd", "logPress", "logAmps", "logNotes"];
    const LOG_LABELS = {
      logSite: "Site / Location", log1T: "1T Control Xfmr (VAC)", log2T: "24VAC Control (VAC)", log5V: "+5VDC Sensor Bus (VDC)",
      logOhms: "Sensor Ohms / DC Bus", logSupVfd: "Supply VFD", logRetVfd: "Return VFD / Inverter", logPress: "Pressures (PSIG)", logAmps: "Amp Draws"
    };
    const FLAG_RULES = {
      log1T: { id: "flag1T", lo: 109.25, hi: 120.75, unit: "VAC", label: "115V ±5%" },
      log2T: { id: "flag2T", lo: 22, hi: 28, unit: "VAC", label: "22–28 VAC" },
      log5V: { id: "flag5V", lo: 4.9, hi: 5.1, unit: "VDC", label: "4.90–5.10 VDC" }
    };

    function readLogger() {
      const o = {};
      LOG_FIELDS.forEach(function (f) { o[f] = $(f).value; });
      return o;
    }
    function writeLogger(o) {
      LOG_FIELDS.forEach(function (f) { $(f).value = (o && o[f]) || ""; });
      updateFlags();
      updateReport();
    }

    function flagState(field) {
      const rule = FLAG_RULES[field];
      const v = num(field);
      if (!isFinite(v)) return null;
      return { ok: v >= rule.lo && v <= rule.hi, rule: rule, v: v };
    }

    function updateFlags() {
      Object.keys(FLAG_RULES).forEach(function (f) {
        const el = $(FLAG_RULES[f].id);
        const s = flagState(f);
        if (!s) { el.textContent = ""; el.className = "field-flag"; return; }
        el.textContent = s.ok ? "✓ Normal (" + s.rule.label + ")" : "⚠ OUT OF RANGE (" + s.rule.label + ")";
        el.className = "field-flag " + (s.ok ? "flag-ok" : "flag-warn");
      });
    }

    function buildReport() {
      const u = getActiveUnit();
      const o = readLogger();
      const lines = [];
      const now = new Date();
      lines.push("==================================================");
      lines.push(" COMMERCIAL HVAC SERVICE TICKET");
      lines.push("==================================================");
      lines.push("Date/Time : " + now.toLocaleString());
      lines.push("Site      : " + (o.logSite || "—"));
      lines.push("Unit Tag  : " + u.tag);
      lines.push("Equipment : " + u.mfg + " — " + u.series);
      lines.push("Model     : " + u.model);
      lines.push("Serial    : " + u.serial + "  |  Mfg: " + u.mfgDate);
      lines.push("Capacity  : " + u.tons + " | " + u.voltage);
      lines.push("--------------------------------------------------");
      lines.push(" FIELD READINGS");
      lines.push("--------------------------------------------------");
      let any = false;
      ["log1T", "log2T", "log5V", "logOhms", "logSupVfd", "logRetVfd", "logPress", "logAmps"].forEach(function (f) {
        if (!o[f]) return;
        any = true;
        let val = o[f];
        if (FLAG_RULES[f]) {
          const s = flagState(f);
          if (s) val += " " + FLAG_RULES[f].unit + (s.ok ? "  [OK]" : "  [OUT OF RANGE: " + FLAG_RULES[f].label + "]");
        }
        const label = LOG_LABELS[f];
        lines.push(label + " ".repeat(Math.max(1, 26 - label.length)) + ": " + val);
      });
      if (!any) lines.push("(no readings entered)");
      if ($("logIncludeCalcs").checked && (lastCalc.pt || lastCalc.tesp || lastCalc.vimb)) {
        lines.push("--------------------------------------------------");
        lines.push(" CALCULATIONS");
        lines.push("--------------------------------------------------");
        if (lastCalc.pt) lines.push("Refrigerant : " + lastCalc.pt);
        if (lastCalc.tesp) lines.push("Airflow     : " + lastCalc.tesp);
        if (lastCalc.vimb) lines.push("Power       : " + lastCalc.vimb);
      }
      const warns = Object.keys(FLAG_RULES).map(function (f) { const s = flagState(f); return s && !s.ok ? LOG_LABELS[f] : null; }).filter(Boolean);
      if (warns.length) {
        lines.push("--------------------------------------------------");
        lines.push(" ⚠ FLAGGED: " + warns.join(", "));
      }
      lines.push("--------------------------------------------------");
      lines.push(" FINDINGS & CORRECTIVE ACTION");
      lines.push("--------------------------------------------------");
      lines.push(o.logNotes || "(none entered)");
      lines.push("==================================================");
      return lines.join("\n");
    }

    function updateReport() { $("reportPreviewBox").textContent = buildReport(); }

    let draftTimer = null;
    function persistLoggerDraft() {
      const drafts = safeJson(STORE.draft, {}) || {};
      drafts[activeUnitId] = readLogger();
      safeSetStorage(STORE.draft, JSON.stringify(drafts));
    }
    function loadLoggerForActiveUnit() {
      const drafts = safeJson(STORE.draft, {}) || {};
      const u = getActiveUnit();
      writeLogger(drafts[u.id] || u.savedReadings || null);
      $("loggerStatus").textContent = u.savedReadings
        ? "Saved readings loaded for " + u.tag + ". Edits auto-draft; press Save to update the unit."
        : "No saved readings for " + u.tag + " yet. Readings auto-draft as you type.";
    }

    LOG_FIELDS.forEach(function (f) {
      $(f).addEventListener("input", function () {
        updateFlags();
        updateReport();
        clearTimeout(draftTimer);
        draftTimer = setTimeout(persistLoggerDraft, 400);
      });
    });
    $("logIncludeCalcs").addEventListener("change", updateReport);

    $("saveReadingsToUnitBtn").addEventListener("click", function () {
      const u = getActiveUnit();
      u.savedReadings = readLogger();
      u.savedReadings.savedAt = new Date().toISOString();
      saveFleetToStorage();
      persistLoggerDraft();
      renderFleet();
      $("loggerStatus").textContent = "Saved to " + u.tag + " at " + new Date().toLocaleTimeString() + ".";
      showToast("Readings saved to " + u.tag);
    });

    $("clearLoggerBtn").addEventListener("click", function () {
      if (LOG_FIELDS.some(function (f) { return $(f).value; }) && !window.confirm("Clear all logger fields? (Saved unit readings are not deleted.)")) return;
      writeLogger(null);
      persistLoggerDraft();
    });

    $("loadSampleFaultBtn").addEventListener("click", function () {
      writeLogger({
        logSite: $("logSite").value || "Main Roof Mechanical",
        log1T: "114.8", log2T: "24.3", log5V: "0.02",
        logOhms: "SAT 0.0k (shorted) / RAT 10.8k / OAT 8.4k — bus recovers to 5.00V with SAT plug removed",
        logSupVfd: "0.0 Hz | 2.00 VDC (min)", logRetVfd: "0.0 Hz (tracking supply)",
        logPress: "S1: 118/345 | S2: 121/352", logAmps: "1A: 0A (locked out) | 2A: 23.9A",
        logNotes: "IPU displayed -51°F on SAT/RAT/OAT. +5VDC sensor bus measured 0.02 VDC. Unplugged J1/J2 one at a time — bus returned to 5.00 VDC with SAT cable removed. Found SAT cable pinched at duct penetration. Repaired cable, verified SAT 55.1°F."
      });
      persistLoggerDraft();
      showToast("Sample fault readings loaded");
    });

    $("copyReportBtn").addEventListener("click", function () { copyText(buildReport()); });
    $("downloadReportBtn").addEventListener("click", function () {
      const u = getActiveUnit();
      downloadFile("service-ticket-" + u.tag.replace(/[^\w-]+/g, "_") + "-" + new Date().toISOString().slice(0, 10) + ".txt", buildReport(), "text/plain");
    });
    $("printReportBtn").addEventListener("click", function () {
      updateReport();
      document.body.classList.add("print-report");
      window.print();
    });
    window.addEventListener("afterprint", function () { document.body.classList.remove("print-report"); });

    /* =====================================================================
       TAB 6 — QUIZ
       ===================================================================== */
    const QUIZ = [
      { q: "A York IPU shows -51°F on SAT, RAT and OAT at the same time. What's the most likely cause?",
        opts: ["All three thermistors failed at once", "One shorted sensor cable pulling the shared +5VDC bus to 0 V", "Low refrigerant charge", "BAS overriding the sensors"], a: 1,
        exp: "Sensors share one +5VDC excitation rail. A single short pulls the whole bus down, so every sensor reads at the extreme. Unplug J1/J2 one at a time to find it." },
      { q: "Unplugged, a 10kΩ Type III sensor reads about 10.5 kΩ. Roughly what temperature is it?",
        opts: ["35°F", "55°F", "75°F", "95°F"], a: 2,
        exp: "10 kΩ at 77°F; resistance rises as temperature falls. ≈10.5 kΩ is ≈75°F." },
      { q: "A Danfoss FC 102 displays Alarm 68. Where do you measure first?",
        opts: ["Term 53 to 55", "Term 37 to Term 20", "Relay 01/02", "Motor U/V/W"], a: 1,
        exp: "Alarm 68 is Safe Stop: Term 37 lost its +24VDC. Measure 37 to 20, then trace the jumper/safety device." },
      { q: "On RTU-1 the supply fan speed is controlled by the BAS. What's the fastest way to read the incoming speed signal without lifting wires?",
        opts: ["Param 16-62 on the Danfoss keypad", "IPU HISTORY screen", "Megger Term 53", "Read Term 18"], a: 0,
        exp: "Param 16-62 shows the live Analog Input 53 value — it splits BAS/Setra problems from drive problems." },
      { q: "Before forcing an output on a York IPU, the unit rocker switch must be in:",
        opts: ["RUN (ON)", "LOCAL STOP (OFF)", "Either position", "Remote"], a: 1,
        exp: "Outputs are forced only with the switch in LOCAL STOP; returning it to RUN cancels forced outputs." },
      { q: "Line-to-line voltages are 462, 460 and 465 V. What's the voltage imbalance?",
        opts: ["≈0.58%", "≈1.1%", "≈2.0%", "≈5%"], a: 0,
        exp: "Average 462.3 V; max deviation 2.67 V; 2.67 / 462.3 = 0.58% — well within the 2% limit." },
      { q: "R-410A: suction 118 psig (≈40°F sat), suction line 52°F. Superheat is:",
        opts: ["4°F", "12°F", "40°F", "52°F"], a: 1,
        exp: "Superheat = line temp − saturation temp = 52 − 40 = 12°F." },
      { q: "A Toshiba VRF shows an E04-type comm error. Which is NEVER acceptable on U1/U2?",
        opts: ["Shielded two-wire cable", "Shield grounded at one end", "Landing line voltage on U1/U2", "Checking continuity with power off"], a: 2,
        exp: "U1/U2 is a low-voltage comm bus. Line voltage destroys the communication circuits on the PCBs." },
      { q: "After opening the VRF disconnect, what must you do before touching the inverter board?",
        opts: ["Nothing — power is off", "Wait ≈5 minutes and verify DC bus < 30 VDC", "Short the capacitors with a screwdriver", "Unplug U1/U2"], a: 1,
        exp: "DC bus capacitors hold a lethal charge. Wait and verify with a meter before handling." },
      { q: "Supply static is +0.85\"WC and return is −0.45\"WC. TESP is:",
        opts: ["0.40\"WC", "0.85\"WC", "1.30\"WC", "1.50\"WC"], a: 2,
        exp: "TESP adds the magnitudes: 0.85 + 0.45 = 1.30\"WC." }
    ];

    let quizState = safeJson(STORE.quiz, null);
    if (!quizState || !Array.isArray(quizState.answers) || quizState.answers.length !== QUIZ.length) {
      quizState = { idx: 0, answers: QUIZ.map(function () { return null; }) };
    }

    function quizScore() {
      return quizState.answers.reduce(function (s, a, i) { return s + (a === QUIZ[i].a ? 1 : 0); }, 0);
    }
    function quizAnswered() { return quizState.answers.filter(function (a) { return a !== null; }).length; }

    function renderQuiz() {
      const i = quizState.idx;
      const item = QUIZ[i];
      const ans = quizState.answers[i];
      const answered = quizAnswered();
      let html = '<div class="quiz-card">';
      html += '<div class="quiz-progress" aria-hidden="true"><div style="width:' + (answered / QUIZ.length * 100) + '%"></div></div>';
      html += '<div class="quiz-dots">' + QUIZ.map(function (_, j) {
        const a = quizState.answers[j];
        const cls = (j === i ? " current" : "") + (a === null ? "" : (a === QUIZ[j].a ? " right" : " wrongdot"));
        return '<button type="button" class="quiz-dot' + cls + '" data-qjump="' + j + '" aria-label="Question ' + (j + 1) + '">' + (j + 1) + "</button>";
      }).join("") + "</div>";
      html += '<div class="ts-step-badge">QUESTION ' + (i + 1) + " OF " + QUIZ.length + "</div>";
      html += '<p class="ts-question">' + esc(item.q) + "</p>";
      item.opts.forEach(function (o, j) {
        let cls = "quiz-opt";
        if (ans !== null) {
          if (j === item.a) cls += " correct";
          else if (j === ans) cls += " wrong";
        }
        html += '<button type="button" class="' + cls + '" data-qopt="' + j + '"' + (ans !== null ? " disabled" : "") + ">" + String.fromCharCode(65 + j) + ". " + esc(o) + "</button>";
      });
      if (ans !== null) {
        html += '<div class="quiz-exp"><strong>' + (ans === item.a ? "✔ Correct. " : "✘ Not quite. ") + "</strong>" + esc(item.exp) + "</div>";
      }
      html += '<div class="quiz-nav"><button type="button" class="secondary-btn" data-qnav="prev"' + (i === 0 ? " disabled" : "") + ">◀ Previous</button>";
      if (answered === QUIZ.length) {
        const sc = quizScore();
        html += '<span style="font-family:var(--font-mono);align-self:center;color:' + (sc >= 8 ? "#34D399" : "#FBBF24") + ';">Final: ' + sc + "/" + QUIZ.length + (sc >= 8 ? " — field ready" : " — review the misses") + "</span>";
      }
      html += '<button type="button" class="primary-btn" data-qnav="next"' + (i === QUIZ.length - 1 ? " disabled" : "") + ">Next ▶</button></div>";
      html += "</div>";
      $("quizCardHost").innerHTML = html;
      $("quizScoreBadge").textContent = "Score: " + quizScore() + " / " + QUIZ.length;
      $("navQuizBadge").textContent = answered + "/" + QUIZ.length;
    }

    $("quizCardHost").addEventListener("click", function (e) {
      const opt = e.target.closest("[data-qopt]");
      const nav = e.target.closest("[data-qnav]");
      const jump = e.target.closest("[data-qjump]");
      if (opt && quizState.answers[quizState.idx] === null) {
        quizState.answers[quizState.idx] = parseInt(opt.dataset.qopt, 10);
      } else if (nav) {
        quizState.idx = Math.max(0, Math.min(QUIZ.length - 1, quizState.idx + (nav.dataset.qnav === "next" ? 1 : -1)));
      } else if (jump) {
        quizState.idx = parseInt(jump.dataset.qjump, 10);
      } else {
        return;
      }
      safeSetStorage(STORE.quiz, JSON.stringify(quizState));
      renderQuiz();
      const focusTarget = nav ? $("quizCardHost").querySelector('[data-qnav="' + nav.dataset.qnav + '"]:not(:disabled)') : $("quizCardHost").querySelector(".quiz-exp, [data-qopt]");
      if (focusTarget && focusTarget.focus) focusTarget.focus();
    });
    $("resetQuizBtn").addEventListener("click", function () {
      quizState = { idx: 0, answers: QUIZ.map(function () { return null; }) };
      safeSetStorage(STORE.quiz, JSON.stringify(quizState));
      renderQuiz();
    });

    /* =====================================================================
       BOOT
       ===================================================================== */
    function refreshAll() {
      const u = getActiveUnit();
      renderHeader();
      fillDecoderForm(u);
      renderDecodedSpecs(u);
      renderFleet();
      renderSimToggles();
      renderSheetTabs();
      renderDiagram();
      renderInspector();
      renderTsPills();
      renderTsList();
      renderTsStage();
      renderLcd();
      updateVImb();
      updateReport();
    }

    syncViewModeButtons();
    renderAlarms();
    updatePt();
    updateTesp();
    updateTherm();
    refreshAll();
    loadLoggerForActiveUnit();
    renderQuiz();
    applyTransform();
    switchMainTab(safeGetStorage(STORE.tab) || "tab1");
    window.addEventListener("beforeunload", persistLoggerDraft);
  })();
  </script>
</body>
</html>
